<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86897.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86897.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86897.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/86897.md | section: 1  Technology Summary | lines: 292-301 -->
## 1  Technology Summary

Commercial buildings typically have a fixed outdoor air flow rate designed to provide the required ventilation to the building when at peak conditions (maximum occupancy, high number of pollutants, etc.). While this worst-case approach aims to always maintain acceptable indoor air quality, it often results in over-ventilation during a large portion of building operation, as peak conditions are infrequently encountered. In turn, this results in wasted HVAC energy used to condition the not-needed ventilation air, as the system is treating more outside air than necessary during non-peak conditions. For example, consider a large conference room in an office building. When a meeting is occurring and the space is at a high occupant level, the design outdoor air flow rate determined by the peak condition will satisfy the needs of the room. However, when the meeting concludes and the conference room is empty, the HVAC system will over-ventilate the space and waste energy conditioning outdoor air that is in excess of what is needed to maintain acceptable indoor air quality.

Demand control ventilation (DCV) is a feedback control method that, when properly implemented, can reduce the energy used by HVAC systems while at the same time maintaining indoor air quality by modulating the ventilation rates to match the needs of the building. DCV reduces the rate at which outdoor air is delivered during periods of less-than-design occupancy. There are several DCV technologies available (occupancy schedules, people counters, occupancy sensors, CO2 sensors), but CO2 sensors are the most prevalent. These sensors monitor the CO2 levels in a space to infer occupancy and control outside air rates. Ventilation rates will decrease when the part per million levels of CO2 fall below the set threshold, indicating there are fewer people in the space. These sensors can be located on the wall of critical zones, or in the return air ducts. Duct sensors are effective if the sensor is serving large open spaces where concentration levels are largely uniform (e.g., lecture halls, theaters, classrooms), but are not suitable for ducts serving multiple spaces with varying levels of occupancy. Critical zones that may have highly variable levels should have their own sensors (typically wall-mounted).

While CO2 sensors are the most common technology used for DCV, ComStock implements DCV using occupancy schedules. Occupant generation of CO2 is not included in the ComStock baseline and therefore cannot be used to apply DCV. Additionally, ComStock does not capture behavior of buildings with CO2 sensors in return air ducts because it uses occupancy schedules at the space level.

This measure will apply DCV to air loops in models that meet the applicability criteria and do not already have it.

