<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86897.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86897.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86897.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/86897.md | section: 2  ComStock Baseline Approach | lines: 302-364 -->
## 2  ComStock Baseline Approach

DCV is required in ASHRAE 90.1 (2007-present), IECC (2009-present), and California Title 24 (1996-present)  energy  codes  (see  most  recent  requirements  in  Table  2).  DCV  is  included  in ComStock models when required by the governing ASHRAE 90.1 energy code for the specific spaces/systems  in  the  model.  ComStock  gathers  the  necessary  criteria  for  determining  DCV requirements  and  includes  DCV  functionality  only  if  the  space/system  requires.  Requirement criteria  for  DCV includes space floor area, space design occupant density, system economizer prevalence, system design outdoor air flow rate, and system energy recovery prevalence. The 90.1 code  year  for  a  model  is  based  on  the  year  of  the  model's  last  major  HVAC  replacement.  A summary of the floor area served by a system with DCV is shown in Table 1. Note that DCV is not required by ASHRAE 90.1 when an HVAC system has an energy recovery ventilator (ERV).

Table 1. Fraction of Floor Area Controlled by HVAC System with DCV by Building Type and Code Year

| Building Type           | DOE Ref Pre-1980   | DOE Ref 1980-2004   | 90.1-2004   | 90.1-2007   | 90.1-2010   | 90.1-2013   |   DEER Pre-1975 | DEER 1985   | DEER 1996   | DEER 2003   | DEER 2007   | DEER 2011   | DEER 2014   | DEER 2015   | DEER 2017   |
|-------------------------|--------------------|---------------------|-------------|-------------|-------------|-------------|-----------------|-------------|-------------|-------------|-------------|-------------|-------------|-------------|-------------|
| FullService             | 0                  | 0                   | 0           | 0.263       | 0.091       | 0.197       |               0 | 0           | 0           | 0.559       | 0.561       | 0.567       | 0.541       | 0.568       | 0.549       |
| Hospital                | 0                  | 0                   | 0           | 0           | 0           | 0           |               0 | 0           | 0           | 0.387       | 0.423       | 0.376       | 0.154       | 0.226       | 0.389       |
| LargeHotel              | 0                  | 0                   | 0           | 0.009       | 0.005       | 0.023       |               0 | 0           | 0           | 0.073       | 0.067       | 0.051       | 0.125       | 0.059       | 0.143       |
| LargeOffice             | 0                  | 0                   | 0           | 0           | 0           | 0           |               0 | 0           | 0           | 0           | 0           | 0           | 0           | 0           | 0           |
| MediumOffice            | 0                  | 0                   | 0           | 0           | 0           | 0           |               0 | 0           | 0           | 0           | 0           | 0           | 0           | 0           | 0           |
| Outpatient              | 0                  | 0                   | 0           | 0.048       | 0.015       | 0.011       |               0 |             |             |             |             | 0           |             |             | 0           |
| PrimarySchool           | 0                  | 0                   | 0           | 0.507       | 0.023       | 0.033       |               0 | 0 0         | 0 0         | 0 0.825     | 0 0.806     | 0.789       | 0 0.773     | 0 0.823     | 0.715       |
| QuickService Restaurant | 0                  | 0                   | 0           | 0.017       | 0.008       | 0.033       |               0 | 0           | 0           | 0.387       | 0.388       | 0.351       | 0.349       | 0.366       | 0.362       |
| RetailStandalone        | 0                  | 0                   | 0           | 0           | 0           | 0           |               0 | 0           | 0           | 0           | 0           | 0           | 0           | 0           | 0           |
| RetailStripmall         | 0                  | 0                   | 0           | 0.204       | 0.036       | 0.025       |               0 | 0           | 0           | 0.185       | 0.169       | 0.163       | 0.165       | 0.168       | 0.113       |
| SecondarySchool         | 0                  | 0                   | 0.040       | 0.512       | 0.008       | 0.022       |               0 | 0           | 0           | 0.772       | 0.693       | 0.756       | 0.830       | 0.809       | 0.662       |
|                         |                    |                     | 0           | 0.002       | 0           | 0.000       |               0 | 0           | 0           | 0           | 0           | 0           | 0           | 0           | 0           |
| SmallHotel SmallOffice  | 0                  | 0                   |             |             |             |             |               0 |             |             |             | 0           |             |             |             |             |
| Warehouse               | 0 0                | 0 0                 | 0 0         | 0 0         | 0 0         | 0 0         |               0 | 0 0         | 0 0         | 0 0         | 0           | 0 0         | 0 0         | 0 0         | 0 0         |

One important observation from these data is that no office buildings include DCV in the ComStock baseline. This is because office buildings are currently modeled using a single, blended space type that is a fractional mix of open offices, enclosed offices, conference rooms, etc. and the occupancy density of this blended space does not exceed the DCV thresholds in ASHARE 90.1. This leads to unrealistically low (0%) DCV in office buildings in the baseline building stock, which may overestimate the savings for stock-wide DCV implementation.

For more details about how DCV is modeled in the ComStock baseline, see the ComStock Reference Documentation [1].

Table 2. DCV in Building Energy Codes

| ASHRAE 90.1-2019                                                                                                                                                                                                       | IECC 2021                                                                                                                                                                       | Title 24 2022                                                                            | Title 24 2022                                                                            | Title 24 2022                                                                            | Title 24 2022                                                                            | Title 24 2022                                                                            |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|
| 𝐴𝐴 𝑍𝑍 > 500 ft 2 and 𝑃𝑃 𝑍𝑍 ≥ 25 people 1000 ft 2 Space served by system with one more: Air economizer                                                                                                                  | 𝐴𝐴 𝑍𝑍 > 500 ft 2 and 𝑃𝑃 𝑍𝑍 ≥ 15 people 1000 ft 2 Space served by system with one or more: Air-side economizer                                                                   | 𝑃𝑃 𝑍𝑍 ≥ 25 people 1000 ft 2 Space served by system all of the following characteristics: | 𝑃𝑃 𝑍𝑍 ≥ 25 people 1000 ft 2 Space served by system all of the following characteristics: | 𝑃𝑃 𝑍𝑍 ≥ 25 people 1000 ft 2 Space served by system all of the following characteristics: | 𝑃𝑃 𝑍𝑍 ≥ 25 people 1000 ft 2 Space served by system all of the following characteristics: | 𝑃𝑃 𝑍𝑍 ≥ 25 people 1000 ft 2 Space served by system all of the following characteristics: |
| Automatic modulating control of outdoor air damper Design outdoor airflow greater than 3,000 cfm. • • Automatic •                                                                                                      | modulating outdoor air airflow • • •                                                                                                                                            | Air economizer Modulating outside air control                                            | Air economizer Modulating outside air control                                            | Air economizer Modulating outside air control                                            | Air economizer Modulating outside air control                                            | Air economizer Modulating outside air control                                            |
| 𝑉𝑉 𝑜𝑜𝑜𝑜 < 750 cfm Systems with exhaust air energy recovery complying with, and where required by, Section 6.5.6.1. Multiple-zone systems without direct digital control (DDC) of • • • Multiple-zone without DDC zones | control of damper Design outdoor greater than 3,000 cfm. 𝑉𝑉 𝑜𝑜𝑜𝑜 < 1200 cfm Systems with energy recovery complying with Section C403.7.4.2. systems of individual communicating | Design outdoor airflow rate greater • 0.2 • Area • Occ 10                                | ft 2 < 150 design < people                                                               | ft 2                                                                                     | Design outdoor airflow rate greater • 0.2 • Area • Occ 10                                | Design outdoor airflow rate greater • 0.2 • Area • Occ 10                                |
| outdoor airflow less than 750 cfm. Spaces where > 75% of the space design outdoor airflow is required for makeup air that is exhausted from the space or transfer air that is required                                 | airflow is required for makeup air that is exhausted from the space or transfer air that is required for makeup air that is exhausted from other spaces. Spaces with one of the | than 3,000 cfm. Space exhaust is greater than 𝑉𝑉 𝑜𝑜𝑜𝑜 - cfm and o                        | fumes, mists, vapors, or are not provided exhaust Unvented preparation                   | gases with local ventilation: food                                                       | than 3,000 cfm. Space exhaust is greater than 𝑉𝑉 𝑜𝑜𝑜𝑜 - cfm and o                        | than 3,000 cfm. Space exhaust is greater than 𝑉𝑉 𝑜𝑜𝑜𝑜 - cfm and o                        |
| for makeup air that is Spaces with one of the following occupancy •                                                                                                                                                    | following occupancy classifications: o Correctional cells                                                                                                                       | o Daycare sickrooms o Science labs o Barber                                              | o Daycare sickrooms o Science labs o Barber                                              | o Daycare sickrooms o Science labs o Barber                                              | o Daycare sickrooms o Science labs o Barber                                              | o Daycare sickrooms o Science labs o Barber                                              |
|                                                                                                                                                                                                                        | Education laboratories                                                                                                                                                          | shops Beauty and                                                                         | shops Beauty and                                                                         | shops Beauty and                                                                         | shops Beauty and                                                                         | shops Beauty and                                                                         |
| exhausted from other spaces. o                                                                                                                                                                                         |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| categories:                                                                                                                                                                                                            |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
|                                                                                                                                                                                                                        |                                                                                                                                                                                 | o                                                                                        | o                                                                                        | o                                                                                        | o                                                                                        | o                                                                                        |
|                                                                                                                                                                                                                        | Barber shops                                                                                                                                                                    | salons.                                                                                  | salons.                                                                                  | salons.                                                                                  | salons.                                                                                  | salons.                                                                                  |
| o                                                                                                                                                                                                                      |                                                                                                                                                                                 | nail                                                                                     | nail                                                                                     | nail                                                                                     | nail                                                                                     | nail                                                                                     |
| o Beauty and                                                                                                                                                                                                           |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| nail                                                                                                                                                                                                                   |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
|                                                                                                                                                                                                                        | salons                                                                                                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
|                                                                                                                                                                                                                        | Bowling alley                                                                                                                                                                   |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
|                                                                                                                                                                                                                        | seating                                                                                                                                                                         |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| sickrooms labs and nail salons o                                                                                                                                                                                       |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| areas.                                                                                                                                                                                                                 |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| shops                                                                                                                                                                                                                  |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| alley                                                                                                                                                                                                                  |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| seating.                                                                                                                                                                                                               |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| o Beauty o Bowling                                                                                                                                                                                                     |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| o o Science o Barber                                                                                                                                                                                                   |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| Correctional cells Daycare                                                                                                                                                                                             |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| o                                                                                                                                                                                                                      |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |

𝑃𝑃

𝑍𝑍

People in zone

