<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86897.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86897.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86897.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/86897.md | section: 5.3  Stock Energy Impacts | lines: 476-497 -->
## 5.3  Stock Energy Impacts

The DCV measure demonstrates 2.6% total site energy savings (119 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 3). The savings are primarily attributed to:

- 8.8% stock heating gas savings (72.5 TBtu)
- 9.3% stock heating electricity savings (18.3 TBtu)
- 2.1% stock cooling electricity savings (15.2 TBtu)
- 0.1% stock fan electricity savings (0.7 TBtu).

The heating and cooling end uses show the highest savings and are attributable to reduced heating/cooling loads due to the outdoor air reductions from the DCV. During periods of reduced occupancy, the DCV enables the outdoor air flow rate to reduce, which decreases the amount of outdoor air to condition. Note that in models without economizers (in ComStock, these are models that did not require DCV by code), DCV may reduce outdoor air during periods when it is beneficial for cooling, thus increasing the need for mechanical cooling at times. At the stock level, ComStock results show an overall reduction in cooling because of implementing DCV.

Figure 3. Comparison of annual site energy consumption between the ComStock baseline and the DCV measure scenario. Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000004_2313c9c93e9ee94bbe4fabe6450b02b203ebe98e40d7bf10ffe02f5f6e575209.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 3. Stacked bar comparison of annual site energy consumption by fuel and end use for the ComStock baseline at 4,638 TBtu and the DCV scenario at 4,519 TBtu, a 119 TBtu (2.6%) reduction concentrated in heating and cooling](86897_images/image_000004_2313c9c93e9ee94bbe4fabe6450b02b203ebe98e40d7bf10ffe02f5f6e575209.png)

Two stacked bars, Baseline and DCV, Y-axis Annual Energy Consumption in TBtu from 0 to about 4,700, with the total printed above each bar: 4638 for Baseline and 4519 for DCV, a 119 TBtu difference or 2.57%, matching the 2.6% and 119 TBtu in Section 5.3. The 19-item legend, top to bottom, is Heat Rejection Electricity, Heat Recovery Electricity, Pumps Electricity, Refrigeration Electricity, Exterior Lighting Electricity, Water Systems Other Fuel, Water Systems District Heating, Water Systems Natural Gas, Water Systems Electricity, Heating Other Fuel, Heating District Heating, Heating Natural Gas, Heating Electricity, Interior Lighting Electricity, Cooling District Cooling, Cooling Electricity, Fans Electricity, Interior Equipment Natural Gas, Interior Equipment Electricity. Printed band values, baseline to DCV: Interior Equipment Electricity 836.5 to 836.5 (unchanged), Interior Equipment Natural Gas unchanged at about 280 in both bars, Fans Electricity 588.3 to 587.6 (0.7 saved, 0.1%), Cooling Electricity 724.7 to 709.5 (15.2 saved, 2.1%), Interior Lighting Electricity 451.0 to 451.0, Heating Electricity 197.6 to 179.3 (18.3 saved, 9.3%), Heating Natural Gas 827.5 to 755.0 (72.5 saved, 8.8%). Those four HVAC deltas reproduce the Section 5.3 bullet list exactly. All remaining bands are thin and unlabeled.

