<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86897.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86897.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86897.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/86897.md | section: 5.5  Site Energy Savings Distributions | lines: 517-535 -->
## 5.5  Site Energy Savings Distributions

As noted at the beginning of this section, here we discuss site energy consumption for quality assurance/quality control purposes. Site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as these do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.

Figure 5 shows the percent savings distributions of the baseline ComStock models versus the DCV scenario by end use and fuel type for applicable models. Most HVAC end uses show savings from this measure, including heating end uses (electricity, natural gas, other fuel, district heating), district cooling, and fan electricity. DCV lowers ventilation rates during periods of lessthan-design occupancy, which reduces the amount of outdoor air required to be conditioned, and results in a decrease in energy use by HVAC systems. This explains the savings for these end uses.

Figure 5. Percent site energy savings distribution for ComStock models with the DCV measure applied by end use and fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000006_6a9041d2920b6bd35f61c904f8e7fbee09e41eb03f1ea346cbe904e85be24e24.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 5. Panel of 17 horizontal violin and box distributions titled Upgrade 08: DCV (unweighted), showing percent site energy savings by end use and fuel type on an axis running from minus 140% to 100%, with model counts from n=8 to n=234,645](86897_images/image_000006_6a9041d2920b6bd35f61c904f8e7fbee09e41eb03f1ea346cbe904e85be24e24.png)

Horizontal violin plots with embedded boxes, one row per end use and fuel combination, panel title Upgrade 08: DCV (unweighted). X-axis: Percent Site Energy Savings by End Use (%), minus 140 to 100. Rows top to bottom with their n: Other Fuel Water Systems (n=59), Other Fuel Heating (n=9549), District Heating Water Systems (n=82), District Heating Heating (n=2532), District Cooling Cooling (n=1420), Natural Gas Water Systems (n=1552), Natural Gas Heating (n=161865), Electricity Water Systems (n=2812), Electricity Refrigeration (n=4392), Electricity Pumps (n=55594), Electricity Interior Lighting (n=29), Electricity Interior Equipment (n=8), Electricity Heating (n=109850), Electricity Heat Rejection (n=7035), Electricity Heat Recovery (n=2803), Electricity Fans (n=148702), Electricity Cooling (n=234645). The heating rows (other fuel, district heating, natural gas, electricity) carry the widest positive interquartile ranges, roughly 0 to 20% with long right tails reaching 100%; district cooling, heat rejection, cooling and fans cluster tightly on zero. Long negative tails (penalties) appear on natural gas heating (to about minus 100%), electricity pumps (to about minus 135%), electricity cooling (to about minus 145%) and district cooling (to about minus 80%). The n=29 lighting row is the known baseline anomaly of Section 5.5.4.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

