<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87536.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87536.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87536.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/87536.md | section: 2  Technology Summary | lines: 254-270 -->
## 2  Technology Summary

Air-source heat pump (ASHP) boilers are one of several technologies under consideration for boiler electrification. This technology uses electricity to move heat from the ambient air and transfer it at a higher temperature for space-heating applications. As shown in Figure 1, ASHP boilers function as 'refrigeration in reverse' and are usually two to three times more efficient than electric resistance boilers. Because the surrounding air serves as a heat source, the performance of ASHPs depends on the internal energy (related to its temperature) of the outdoor air. With current technology, heat pump capacity and performance generally decrease at lower outdoor temperatures. Heat pump equipment is often controlled to stop operation below a specified outdoor air temperature, often called the cutoff temperature or compressor lockout temperature. The specific value may vary by equipment type and manufacturer, and sometimes the user may specify a value within a limit. Backup boilers are used for operation below the shutdown temperature. Like the performance and capacity maintenance of heat pump, shutdown temperature of the compressor may improve with technology development.

Figure 1. ASHP boiler operation

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml
     source: 87536_images/image_000007_013c5622c7ee2f6d8df5e28323925163419fcdc23ed8fcf99db685056c158f78.png
     method: vision-description
     described: 2026-08-21 -->

![Schematic of air-source heat pump boiler refrigerant cycle from air coil to hot water coil](87536_images/image_000007_013c5622c7ee2f6d8df5e28323925163419fcdc23ed8fcf99db685056c158f78.png)

Figure 1: schematic of ASHP boiler operation, tracing the refrigerant loop from a refrigerant-to-air cooling coil through an electronic expansion valve (EXV) and compressor to a refrigerant-to-water heating coil that delivers heating water. Green arrows mark the low-pressure side and orange the high-pressure side. Section 2 describes the cycle and the air-to-water configuration this measure models.

All figures by NREL unless otherwise noted.

