<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87536.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87536.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87536.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/87536.md | section: 4.4  Limitations and Concerns | lines: 504-511 -->
## 4.4  Limitations and Concerns

As mentioned in Section 3, some of the boilers in the baseline ComStock models do not have a minimum load turndown control. This allows for low flow with insignificant heating in the hot water loop. This had a negative impact in the application of this measure, because the measure introduces a heat pump loop that is triggered by a nonzero flow in the hot water loop. The low flow in the hot water loop forces the heat pump to cycle frequently and eventually affects the expected savings from the application of this measure. But this issue affects only a very small fraction of buildings in hot climates and the impact on overall savings is very small. This issue should be addressed in the next version of the ComStock models.

The heat pump object used in this measure-the plant loop EIR heating heat pump-is a constant flow model that requires full design flow from the plant. This model assumption limits the modeling of variable speed heat pumps and results in frequent cycling of the heat pump, leading to inefficiencies in the system. This measure could be updated in the future once the updated version of the heat pump object with a variable speed option is available.

To account for relatively lower hot water supply temperatures of heat pump boilers, the measure provides an option to auto size the heating coils and associated systems. Even if the overall impact is minimal, in some buildings the auto sizing provides a design outdoor air flow rate that is much slower than the baseline cases, resulting in savings in cooling energy consumptions. This is due to differences in how design outdoor airflow rate is calculated and controlled when the baseline model is created, and how the auto sizing re-sizes and controls the ventilation. This issue will be addressed in the future.

