<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87536.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87536.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87536.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/87536.md | section: 6.2  Stock Energy Impact | lines: 575-597 -->
## 6.2  Stock Energy Impact

As noted above, this measure is applicable to buildings that use natural gas boilers for HVAC systems, which represents 33% of the floor area of the U.S. commercial building stock modeled in ComStock. The following key observations can be made from application of the measure.

- 7.5% total site energy savings (345 TBtu)
- 41% total natural gas energy savings (512 TBtu)
- 5.3% increase in total electricity (164.4 TBtu)
- 61.8% heating natural gas savings
- 83.2% increase in heating electricity.

As shown in Figure 9, this measure has negligible impact on most end-use categories, with the exception of heating electricity, heating natural gas, and pump electricity. The remaining gas heating in applicable buildings comes from backup heating, and a small subset of non-applicable systems (e.g., boilers that serve condenser water loops).

Figure 9. End-use energy consumption comparison for (a) ComStock Buildings and (b) applicable buildings

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml
     source: 87536_images/image_000014_ea5f991ff1380addac22ef9fa9c86dd11962c9fa07e349002c466e0e71222ae6.png
     method: vision-description
     described: 2026-08-21 -->

![Two-panel stacked bar chart of annual end-use energy for all ComStock and applicable buildings](87536_images/image_000014_ea5f991ff1380addac22ef9fa9c86dd11962c9fa07e349002c466e0e71222ae6.png)

Figure 9: two panels of stacked bar charts of annual energy consumption in TBtu, baseline versus HP Boiler G Backup, segmented by end use and fuel - panel (a) all ComStock buildings, totals 4,638 to 4,293, and panel (b) applicable buildings, 1,640 to 1,294. In both, the hatched natural gas heating band shrinks sharply while heating electricity grows. Section 6.2 lists the end-use changes.

