<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87536.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87536.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87536.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/87536.md | section: 6.5  Measure Impact by End Use | lines: 641-655 -->
## 6.5  Measure Impact by End Use

The impact of the measure on end-use energy consumption is shown in Figure 13. As expected, the end uses that are affected most are natural gas heating, pump electricity, and heating electricity. Most of the natural gas consumption (except for backup heating) is replaced with electricity. The increase in electricity consumption due to the heat pump boiler addition is indicated by a negative percentage savings for electricity heating. Electricity consumption for pumps increases due to the addition of a circulation pump in the heat pump loop. A very small subset of buildings exhibited an unexpected natural gas consumption increase and a reduction in pump electricity use. These buildings are buildings in a hot climate using VAVs with electric reheat where most of the heating is handled by the electric reheat coils and the boiler rarely runs. The observed increase in natural gas consumption is not an actual increase, instead it is caused by solution convergence difference. Similarly, the unexpected saving from pump electricity consumption in some buildings is due to presence of significantly low heating load in the hot water loop that is prohibiting the heat exchanger in the loop from activating. This causes both the hot water loop and heat pump loop pumps not to run and resulted in pump energy savings. In these buildings, the electric reheat coils are operating in the absence of a heat source from the hot water loop to maintain the required zone temperature and no increase in unmet hours was observed. The minor changes in the other end uses are due to the change in the hot water set point from 180°F for the baseline to 140°F.

Figure 13. Percent savings by end use

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml
     source: 87536_images/image_000018_31aa928bb3700a11e05576649e3d3bf6ae5ca75bc0bc6b7f42247284a3e3c276.png
     method: vision-description
     described: 2026-08-21 -->

![Violin and box plots of percent site energy savings by end use and fuel type](87536_images/image_000018_31aa928bb3700a11e05576649e3d3bf6ae5ca75bc0bc6b7f42247284a3e3c276.png)

Figure 13: horizontal violin-and-box plots titled Upgrade 06: HP Boiler G Backup (unweighted), percent site energy savings from -160% to 100%, with sixteen end-use and fuel rows labeled by model count. Natural gas heating (n=66,248) clusters near 100% savings while electricity heating (n=66,727) and electricity pumps (n=66,189) carry large negative tails. Section 6.5 explains the outliers.

