<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87536.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87536.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87536.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/87536.md | section: 6.6  Measure Impact by Building Type | lines: 656-670 -->
## 6.6  Measure Impact by Building Type

Figure 14 shows the impact of the measure by building type. Hospitals, primary schools, and secondary schools are the three building types with the highest site energy savings, whereas quick-service restaurants have the lowest. The higher savings in these three buildings are attributed to their HVAC system type as well as their relatively higher heating loads. Only ~1% of ComStock quick-service restaurant buildings use a boiler, which resulting in lower savings from application of this measure. In contrast, 63% of hospitals, primary schools, and secondary schools use a boiler, resulting in the observed higher site energy savings.

Figure 14. Stock-wide total site energy savings by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml
     source: 87536_images/image_000019_90a5a0610b60e0cde06b876b1b702e2ac6a5f09abf4b09d1ecdc79709b744ee1.png
     method: vision-description
     described: 2026-08-21 -->

![Bar chart of average percent site energy savings by ComStock building type, every bar labeled](87536_images/image_000019_90a5a0610b60e0cde06b876b1b702e2ac6a5f09abf4b09d1ecdc79709b744ee1.png)

Figure 14: bar chart of average percent savings in total energy consumption by ComStock building type, y-axis 0% to 22%, every bar labeled. SecondarySchool is highest at 21.5%, then PrimarySchool 16.0% and Hospital 12.6%, while QuickServiceRestaurant is 0.1% and FullServiceRestaurant 0.6%. Section 6.6 ties the ranking to boiler saturation - about 63% in the schools and hospitals.

