<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87536.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87536.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87536.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/87536.md | section: 6.7  Measure Impact by State | lines: 671-711 -->
## 6.7  Measure Impact by State

Figure 15 and Figure 16 show the average percentage distribution of natural gas and electricity savings across the entire building stock by state. As expected, cold regions showed higher savings in natural gas consumption and higher increases in electricity energy use. The state-level average increase in electricity consumptions is indicated by negative savings. Note that savings are also affected by buildings type distribution and total floor area in each state. Besides the need for more electricity because of the heat pump boilers in the colder regions, the high electricity demand is also in part due to the lower efficiency of the heat pump boilers in these regions. The unexpected electricity saving observed in Florida is due to cooling energy savings in some buildings due to the model auto sizing limitation discussed in Section 4.4. As indicated in Figure

- 9, no significant stock level cooling electricity energy consumption difference is observed due to the upgrade, confirming only very few buildings exhibited cooling energy savings and the impact is negligible.

Figure 17 shows the COP variations in each state. In general, heat pump boilers operate at a higher efficiency in hot climates than in cold ones.

Figure 15. percentage savings in natural gas

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml
     source: 87536_images/image_000020_815aac1c81622fb43b2609e9c9f2d721483f536eb0aadc707c0d02c8bde9433f.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of average percent natural gas savings by US state, labeled per state](87536_images/image_000020_815aac1c81622fb43b2609e9c9f2d721483f536eb0aadc707c0d02c8bde9433f.png)

Figure 15: choropleth map of the average percentage savings in natural gas consumption by state, each state labeled and shaded darker for larger savings, with no color-bar legend. Values run from about 4.3% in Maine to roughly 21.7% across the upper Midwest and Great Lakes, so cold states save most. Section 6.7 reads this map together with Figure 16.

Figure 16. Percentage savings in electricity consumption

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml
     source: 87536_images/image_000021_f5549b322475b5e8e18d0ff95688673690d6cc10d5b54efbc74f0a66cdb365d0.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of percent electricity savings by US state, negative values marking increases](87536_images/image_000021_f5549b322475b5e8e18d0ff95688673690d6cc10d5b54efbc74f0a66cdb365d0.png)

Figure 16: choropleth map of the average percentage savings in electricity consumption by state, each state labeled, where negative values are increases. Most states fall between about -0.5% and -10.8%, with the largest increases in the cold upper Midwest, and Florida the lone positive at 0.01%. Section 6.7 attributes Florida to the autosizing limitation in Section 4.4.

Figure 17. Heat pump average COP

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml
     source: 87536_images/image_000022_0ffe9e065dd61de3cf0b270e3938f6d80d7ab1ed90ef158511a1a0f697957e76.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of heat pump average COP by US state, labeled per state](87536_images/image_000022_0ffe9e065dd61de3cf0b270e3938f6d80d7ab1ed90ef158511a1a0f697957e76.png)

Figure 17: choropleth map of heat pump average COP by state, each state labeled and shaded darker for higher COP, with no color-bar legend. Values run from about 2.09 in the northern tier to 3.09 in Florida and 2.93 in Arizona, so warmer climates deliver the better seasonal efficiency. Section 6.7 uses this map to explain the state-level electricity increases.

