<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87536.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87536.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87536.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/87536.md | section: 6.9  Comparison of Measure Upgrade with Gas and Electric Backup | lines: 727-767 -->
## 6.9  Comparison of Measure Upgrade with Gas and Electric Backup

Figure 19 shows a comparison of end-use energy consumption after implementing a measure with gas and electric backup for relevant buildings. As anticipated, the electric heating option completely replaced 100% of the natural gas consumption for heating. For the gas backup case, 97.5% of the natural gas heating was replaced with electricity while the rest was used for backup. Consequently, the measure with electric backup exhibits higher electric consumption than the gas backup option, with the electric backup option consuming 3.5% more.

Figure 19. End-use annual energy consumption comparison for gas and electric backup options

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml
     source: 87536_images/image_000024_0dba4830d76b541c3e376394d98087105d1906de613bfef6faeaea5a80626697.png
     method: vision-description
     described: 2026-08-21 -->

![Two-panel stacked bar chart comparing gas-backup and electric-backup end-use energy](87536_images/image_000024_0dba4830d76b541c3e376394d98087105d1906de613bfef6faeaea5a80626697.png)

Figure 19: two stacked bar panels of annual energy consumption in TBtu for applicable buildings, each pairing the baseline against one backup option - HP Boiler G Backup at 1,294 on the left and HP Boiler E Backup at 1,292 on the right, both from a 1,640 baseline. The gas case keeps a thin hatched gas heating band; the electric case replaces it with heating electricity, 212.1 versus 219.8. Section 6.9 gives the percentages.

As illustrated in Figure 20, no significant difference was observed between the gas and electric backup options in terms of their impact on peak demand. However, it can be observed that there is a considerable increase in peak demands compared to the baseline scenarios in subarctic and very cold regions. This is expected because these regions have a higher need for heating, and electrifying the boiler using a heat pump boiler would significantly increase the electricity demand.

Figure 20. Comparison of impact on peak demand for gas and electric backup options

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml
     source: 87536_images/image_000025_591464c0e65990aec2fe1d77e6bb67c2a03304f25e8ae69072fe15dabf269e0f.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of median seasonal electric peak by climate zone for baseline and both backups](87536_images/image_000025_591464c0e65990aec2fe1d77e6bb67c2a03304f25e8ae69072fe15dabf269e0f.png)

Figure 20: grouped horizontal bar chart of median winter, shoulder and summer electric peak in W/ft2, three bars per ASHRAE climate zone - baseline, HP Boiler G Backup and HP Boiler E Backup - every bar labeled. The two backup options are nearly identical everywhere; winter peaks rise most in Subarctic (2.792 to about 3.60) and Very Cold (2.808 to 3.32-3.43). Section 6.9 discusses the comparison.

As with the peak demand observation, no significant difference was found in the net annual emissions savings between the two backup options. Figure 21 illustrates net greenhouse gas emission savings from the electricity grid scenarios and on-site combustion fuels (natural gas, propane, and other fuels). The preferred backup fuel type may vary based on the specific priorities for a project and should collectively consider energy costs, peak demand implications, prevalence of on-site combustion of fossil fuels, and other design constraints.

Figure 21. Annual net greenhouse gas (GHG) emission saving comparison between gas and electric backup options

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml
     source: 87536_images/image_000026_aa2ec03e03099912e1b33c03abc8e294d3e198f650e201992dbf3cce3bfadc8f.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of annual net GHG emissions savings for gas vs electric backup by grid scenario](87536_images/image_000026_aa2ec03e03099912e1b33c03abc8e294d3e198f650e201992dbf3cce3bfadc8f.png)

Figure 21: grouped bar chart of annual net GHG emissions savings in MMT CO2e, one pair per electricity grid scenario comparing HP Boiler G Backup against HP Boiler E Backup, every bar labeled. The two options are within a few hundredths of each other - eGRID 2021 13.96 versus 13.64, LRMER High RE Cost 18.35 versus 18.28, LRMER Low RE Cost 22.03 versus 22.07. Section 6.9 draws the conclusion.

