<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87542.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87542.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87542.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/87542.md | section: 1  Technology Summary | lines: 286-331 -->
## 1  Technology Summary

Air-to-air energy/heat recovery systems exchange heat and/or moisture between conditioned exhaust air and incoming outdoor ventilation air for air handling units (AHUs) with outdoor air [1]. They are intended to precondition outdoor ventilation air using exhaust air before heating/cooling coils are used, which can reduce ventilation loads by up to 80% [1]. Energy recovery systems provide sensible and latent energy exchange, generally through motorcontrolled enthalpy wheels or counterflow fixed plate membrane heat exchangers. Heat recovery systems, on the other hand, provide sensible heat exchange through aluminum fixed plate heat exchangers or heat pipes [2].

Energy/heat recovery is required by some energy code standards for certain applications, but many existing AHUs are not currently using these systems, either because they are not required by code (code exemptions for system size, climate zone, etc.) or because they were installed following older energy codes. Heat/energy recovery code requirements are predominately based on design outdoor air ventilation rates and climate zone combinations that are more favorable to energy savings from exhaust air energy recovery [3].

Existing AHUs can often be retrofitted to include energy/heat recovery systems [4]. Retrofit options include directly adding heat/energy recovery to the existing AHU or integrating a unitary heat/energy recovery system into the supply and exhaust of an AHU to provide the energy exchange. The preferred option for a specific project typically comes down to cost, space constraints, and maintenance. The difference in energy impact between retrofit options is expected to be minimal, as performance is primarily driven by heat exchanger effectiveness (perhaps with small fan static pressure differences based on how heat/energy recovery systems are integrated into existing AHUs). In some cases, it may be more financially favorable to replace older rooftop units (RTUs) with new high-efficiency units that include energy/heat recovery, although this is not included in this measure study [4].

Energy/heat recovery is often rated by the effectiveness of the heat exchange between the supply and exhaust airstreams. The effectiveness determines the fraction of latent, sensible, or total energy exchanged between the airstreams. The American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE) Standard 90.1-2019 requires an enthalpy recovery ratio of at least 50% for applicable climates [3], whereas the Advanced Energy Design Guide (AEDG) recommends a total effectiveness of 72%-75% for humid climate zones or a sensible effectiveness of 72%-75% for dry climate zones [2]. The Northwest Energy Efficiency Alliance (NEEA) defines the heat recovery portion of a very high efficiency dedicated outdoor air system (VHE DOAS) as having a sensible effectiveness over 82% [5]. An example product sheet for the Ventacity VS1000 RT energy/heat recovery system is shown in Figure 2. This figure/product sheet illustrates the range of effectiveness values between heating and cooling as well as the sensible and latent energy for different airflow ranges [6].

Heat/energy recovery systems add static pressure to the air delivery system to overcome the additional pressure drop of the heat exchanger. Furthermore, energy recovery systems that use motor-operated enthalpy wheels require electricity to spin the wheel. A study of energy recovery systems in Minnesota showed they use between 0.11 and 0.36 W/cfm (cubic feet per minute) to push air through the system and operate any wheel motors [1]. Plate heat exchangers generally have lower pressure drops compared to enthalpy wheel systems and have no moving parts that require power [1]. ASHRAE-90.1 2019 allows fan power pressure drop adjustments to the allowable fan power calculation to account for the added pressure drop shown in Equation 1. The AEDG recommends that the additional pressure drop not exceed 0.85 in. w.c. (inches of water column) and 0.65 in. w.c. for the supply fan and exhaust fan, respectively [2]. A Pacific Northwest National Laboratory (PNNL) report specifies an additional 0.65 in. w.c. on both the supply and exhaust fans plus an additional 0.2 in. w.c. on the exhaust (which ultimately aligns with the AEDG values) [7]. NEEA's VHE DOAS system specifies 1.3 cfm/watt at 0.5 in. w.c. [8]. The ASHRAE Handbook for Heating, Ventilating, and Air Conditioning (HVAC) Systems and Equipment shows typical membrane heat exchangers yielding pressure drops between 0.1 in. w.c. and 1.1 in. w.c., increasing linearly with airflow rate [9]. Lastly, the Ventacity DOASH/ERV (heat or energy recovery ventilator) systems show between 0 in. w.c. and 2 in. w.c. of added static pressure, depending on the operating conditions, which falls within range of the PNNL and AEDG values [6]. Plate heat exchangers often include a bypass to circumvent the static pressure drop when the HRV is not needed. However, some ERV enthalpy wheel systems do not include bypass systems and retain the static pressure drop during operation, whereas ERVs that use a membrane plate heat exchanger, such as the Ventacity system, do include a bypass [10][6].

= (2.2 𝑥𝑥 𝐸𝐸𝐴𝐴𝐴𝐴ℎ𝐴𝐴𝐴𝐴𝐷𝐷𝑎𝑎 𝑅𝑅𝑃𝑃𝑅𝑅𝐴𝐴𝑅𝑅𝑃𝑃𝑃𝑃𝑎𝑎 𝑅𝑅𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴 0.5) 𝐴𝐴𝐴𝐴 . 𝐴𝐴𝑜𝑜 𝑤𝑤𝐴𝐴𝐴𝐴𝑃𝑃𝑃𝑃

Figure 1 . Variation in pressure drop and effectiveness with airflow rates for membrane plate heat exchanger. Image from [11].

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000002_5372d474e43f9ba1cf8488f8b99db12c9af6ea162aac4d980152103e14ad1148.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 1. Line chart of heat exchanger effectiveness and pressure drop versus relative airflow for a membrane plate heat exchanger, with six series plotted against a left effectiveness axis and a right pressure drop axis in inches of water](87542_images/image_000002_5372d474e43f9ba1cf8488f8b99db12c9af6ea162aac4d980152103e14ad1148.png)

Reproduced manufacturer/handbook chart (image from reference [11]) showing how a membrane counterflow plate heat exchanger trades effectiveness against pressure drop as airflow rises. The x-axis is RELATIVE AIRFLOW, %, spanning about 70% to 100%. The left y-axis is EFFECTIVENESS, 0.40 to 0.75; the right y-axis is PRESSURE DROP in inches of water, roughly 0.6 to 1.2. Six series are keyed in the legend below the plot: SENSIBLE, LATENT SUMMER, LATENT WINTER, TOTAL SUMMER, TOTAL WINTER, and PRESSURE DROP. All five effectiveness curves slope downward from left to right, so effectiveness degrades as airflow increases toward design: SENSIBLE is the highest series, falling from about 0.72 at 75% airflow to about 0.68 at 100%; LATENT WINTER and TOTAL WINTER sit in the middle 0.60 to 0.65 band; LATENT SUMMER and TOTAL SUMMER are lowest, near 0.55 falling to about 0.47. The PRESSURE DROP series is the only rising curve, climbing steeply from roughly 0.75 in. w.c. at 75% airflow to about 1.15 in. w.c. at 100%, illustrating the text's point that membrane heat exchanger pressure drop increases roughly linearly with airflow rate over a typical range of 0.1 to 1.1 in. w.c.

The value of heat/energy recovery systems can be limited by configurations that discharge part of the exhaust air separately from the recovery system [5]. Heat/energy recovery systems are unable to recapture any heating or cooling benefit from exhaust air that uses dedicated exhaust fans. This can occur with bathroom or kitchen exhaust fans, for example. However, it is beneficial to route as much exhaust air through the heat/energy recovery system as reasonable to maximize the energy recovery potential. One study of over 400 ERVs across 134 buildings in Minnesota found that it is common for only a fraction of the ventilation air to pass through heat/energy recovery systems, although the study does not specify how much [1]. For a U.S. Department of Energy (DOE) prototype model study, PNNL specified using 90% of outdoor airflow for heat/energy recovery systems to account for leakage and zone exhaust [7].

Some building types, such as food service buildings, may be less suitable for adding energy/heat recovery retrofits because most of the building exhaust tends to occur through bathroom and kitchen exhaust hoods. A PNNL technical document for reducing energy usage in quick-service restaurants recommends using runaround energy recovery coil to utilize the large amount of heat available in kitchen exhaust air [12]. However, the study does not discuss the practicality of such a measure given the quality of kitchen exhaust. The ASHRAE HVAC Handbook describes kitchen cooking hoods as being a source of odors, causing potential plugging and corrosion of heat exchangers [13]. The prevalence of fouling of heat exchanger surfaces from smoke and grease in kitchens requires regular maintenance [13]. The ASHRAE HVAC Handbook therefore advises energy/heat recovery only in light-duty cooking applications with minimal grease production [13]. However, an assessment from Frontier Energy and Fischer-Nickel suggests that energy recovery can be applied to kitchens, although this setup may require additional measure for maintaining grease filters and addressing heat exchanger fouling [14].

Another study done by NREL noted that it is unclear whether there is sufficient exhaust air for a heat/energy recovery strategy in grocery stores, considering the large amounts of cooking/bathroom exhaust and the high infiltration from entrance doors being open much of the day [15]. Some of this could be extrapolated to retail building types that also have large entrance doors open for much of the day.

Figure 2. Product data from Ventacity heat/energy recovery system. Image from [6].

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000003_47a7af429555f370a4b0da2801c75c320f7fa1aee78c7e26f352a71174fdadef.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 2. Ventacity VS1000 RT product data sheet reproduced as five small charts: a fan operating range curve of external static pressure versus flow rate, an HRV sensible efficiency curve, and ERV latent, sensible, and total efficiency curves, each with heating mode and cooling mode series](87542_images/image_000003_47a7af429555f370a4b0da2801c75c320f7fa1aee78c7e26f352a71174fdadef.png)

Reproduced product data sheet for the Ventacity VS1000 RT heat/energy recovery ventilator (image from reference [6]); this is the source of the effectiveness values modeled in Table 3. Five panels. FAN OPERATING RANGE, annotated 175 to 1,020 CFM and 0 to 2.0 in. W.C. ESP, plots External Static Pressure (in. W.C.) from 0 to 3.0 against Flow Rate (CFM) from 0 to about 1,200. The curve marks 100% FAN SPEED and falls from roughly 2.9 in. W.C. at low flow to zero near 1,150 CFM; a shaded blue rectangle labeled recommended operating range covers approximately 200 to 700 CFM up to about 2.0 in. W.C. HRV SENSIBLE EFFICIENCY plots efficiency 80 to 95 against CFM 200 to 1,000, with Heating Mode and Cooling Mode curves both declining from about 93 at 200 CFM to roughly 82 to 84 at 1,000 CFM. Three ERV panels, all labeled AHRI 1060 Standard Conditions, plot efficiency 0 to 100 against FLOW RATE (CFM): ERV LATENT EFFICIENCY, ERV SENSIBLE EFFICIENCY, and ERV TOTAL EFFICIENCY. Each shows Heating Mode above Cooling Mode, with latent efficiency in the 60s to 70s, sensible in the high 70s to 80s, and total in between.

The AEDG suggests that energy/heat recovery systems should not limit airside economizing. The systems should be able to turn off, either through a bypass or by stopping the enthalpy wheel, to allow economizer operation. Furthermore, the energy/heat recovery system should have the means to reduce recovery to prevent overheating [2]. Options for temperature control include modulating ERV wheel speed or using a bypass [1], [8]. These controls allow the system to ramp up to a desired supply air temperature [2].

Heat/energy recovery systems require a means for defrosting under certain climate conditions to avoid ice buildup [8]. Ice formation occurs on the exhaust side of the heat exchanger during cold winter months, when the exhaust air temperature is below the dewpoint temperature of the ambient air. The most common type of defrost for energy/heat recovery systems uses an electric heating element to preheat the outdoor air entering the heat exchanger [16]. This ensures the exhaust air is warm enough that it does not form ice. Another method is to use a supply air bypass to allow warmer exhaust air temperatures for defrost. This method does not directly consume additional energy like with the heating coil option, but it does temporarily reduce the effectiveness of the heat exchanger during periods of defrost.

