<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87542.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87542.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87542.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/87542.md | section: 3.1  Applicability | lines: 374-399 -->
## 3.1  Applicability

The measure is applicable to all air handling units in the ComStock baseline that do not already include heat/energy recovery, excluding food service applications. Although there is evidence to suggest that exhaust air recovery can be applied to kitchen exhaust hoods, there are additional considerations that need to be factored in to meaningfully model the application, and these are beyond the scope of this study. As discussed, heat/energy recovery in the ComStock baseline are added if required by the governing energy code (Table 2). Note that some models may include a mix of applicable and nonapplicable AHUs. The measure is applied on a per-AHU basis, and therefore may be partially applicable to some ComStock models based on the prevalence of heat/energy recovery in the existing AHUs. AHUs for this study include variable air volume (VAV) systems, packaged RTUs, and dedicated outdoor air systems (DOASs). The prevalence of these systems is shown in Figure 3 for ComStock floor area with (left) and without (right) heat/energy recovery. The applicable ComStock floor area served by AHU-based systems that do not already have heat/energy recovery is about 70% (Figure 4).

Figure 3. Weighted area of ComStock baseline by HVAC system type grouping for systems with existing ERV/HRV (not applicable to measure) and without heat/energy recovery (applicable to measure).

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000004_fc11f066a86e4c10901150b4c1cdcab39594b2c10f078e2ee3c79310ad920d7f.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 3. Two side-by-side horizontal stacked bar charts of ComStock weighted floor area in square feet by HVAC system type grouping, one panel for systems with existing ERV/HRV and one for systems with no ERV, with bars segmented by ComStock building type](87542_images/image_000004_fc11f066a86e4c10901150b4c1cdcab39594b2c10f078e2ee3c79310ad920d7f.png)

Paired horizontal stacked bar charts showing how ComStock baseline floor area is distributed across air-handling system types, split by whether heat/energy recovery already exists. The left panel is Weighted Area with ERV/HRV [ft2] (not applicable to the measure) and the right panel is Weighted Area No ERV [ft2] (applicable to the measure); both share an x-axis from 0B to 25B square feet, so the two panels are directly comparable. Four rows label the system groupings: Single-zone Rooftop Units, Multi-zone VAV Systems, Systems Not Applicable, and DOAS Systems. Each bar is subdivided by In.Comstock Building Type, with a 14-entry legend: FullServiceRestaurant, Hospital, LargeHotel, LargeOffice, MediumOffice, Outpatient, PrimarySchool, QuickServiceRestaurant, RetailStandalone, RetailStripmall, SecondarySchool, SmallHotel, SmallOffice, Warehouse. In every applicable grouping the no-ERV bar is far longer than the with-ERV bar: single-zone rooftop units and multi-zone VAV systems each approach the 25B right edge without recovery while their with-recovery bars are only a few billion square feet, and DOAS area is small in both panels. This is the visual basis for the text's statement that about 70% of ComStock floor area is applicable to the measure.

Figure 4 . Summary of heat/energy recovery measure applicability for each building type. Existing HR/ER: Floor area with current heat/energy recovery systems. NA HR/ER: Floor area without energy/heat recovery, not upgradeable with this measure. Added HR/ER: Floor area served by systems upgraded with heat/energy recovery as part of this measure.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000005_93cfc9fc2492aee99cdc8b41f817863fce977a6cecae86c609e1cf2026615a2e.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 4. Horizontal stacked bar charts of heat/energy recovery measure applicability by ComStock building type, with an absolute floor area panel and a percent-of-building-type panel, segmented into Added HR/ER, NA HR/ER, and Existing HR/ER, plus an All Types summary panel below](87542_images/image_000005_93cfc9fc2492aee99cdc8b41f817863fce977a6cecae86c609e1cf2026615a2e.png)

Applicability summary for the heat/energy recovery measure, drawn as two stacked-bar panels over 14 building-type rows plus a separate All Types summary strip underneath. The upper left panel is Area [SF] with an x-axis from 0B to about 15B; the upper right panel is % Area for Building Type from 0% to 100%, so it normalizes each building type. The legend, headed Variable, has three segments: Added HR/ER (floor area served by systems upgraded by this measure), NA HR/ER (area without recovery that cannot be upgraded, chiefly food service), and Existing HR/ER (area that already has recovery in the baseline). Rows top to bottom: FullServiceRestaurant, Hospital, LargeHotel, LargeOffice, MediumOffice, Outpatient, PrimarySchool, QuickServiceRestaurant, RetailStandalone, RetailStripmall, SecondarySchool, SmallHotel, SmallOffice, Warehouse. Warehouse has by far the largest absolute area, reaching about 15B square feet and dominated by the Added segment. The restaurant rows are visibly different in the percent panel, being almost entirely NA because food service exhaust is excluded. The All Types strip runs to roughly 40B square feet and shows the stock-wide split behind the text's statement that about 70% of ComStock floor area served by AHU-based systems is applicable.

