<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87542.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87542.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87542.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/87542.md | section: 3.2.1 Exhaust Air Recovery Type | lines: 402-407 -->
## 3.2.1 Exhaust Air Recovery Type

The measure applies heat recovery to applicable AHUs in drier climate zones (ASHRAE climate zones 3B, 3C, 4B, 4C, 5B, 5C, and 6B) where addressing latent energy loads is of lesser concern. The heat recovery is modeled as aluminum counterflow plate heat exchangers and includes a bypass for temperature control and economizer lockout where applicable. Note that this measure does not modify the prevalence or operation of economizers in the existing AHUs; these properties are retained from the baseline ComStock model.

The measure applies energy recovery to applicable AHUs in humid climate zones where addressing latent loads with energy recovery would be beneficial. The energy recovery systems are modeled as membrane counterflow heat exchangers and include a bypass for temperature control and economizer lockout where applicable.

