<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87542.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87542.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87542.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/87542.md | section: 3.2.4 Defrost Operation | lines: 428-431 -->
## 3.2.4 Defrost Operation

Defrost is modeled by controlling the exhaust temperature of air leaving the E/HR systems. This ensures the exhaust air from the outlet of the heat exchanger is above the temperature that permits frost formation. For this modeling, the default EnergyPlus value of 35°F was chosen as the minimum exhaust temperature. When the temperature is at or below this point, the system redirects some of the incoming air around the recovery system (bypass). This reduces heat transfer between air streams which maintains the exhaust air temperature above the minimum setpoint.

