<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87570.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87570.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87570.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/87570.md | section: 5.3  Stock Greenhouse Gas Emissions Impact | lines: 468-501 -->
## 5.3  Stock Greenhouse Gas Emissions Impact

ComStock simulation results show greenhouse gas emissions avoided across all presented electricity grid scenarios and on-site combustion fuel types (Figure 5). For the combined impact across all sources, a single electricity grid scenario should be chosen and combined with all three on-site combustion fuel scenarios. The HP-RTU measure, when paired with original fuel type supplemental heat, results in greenhouse gas emissions reductions for the electricity grid ranging from 2.2% to 4.2%, depending on the selected grid scenario. These savings are due to reduced electricity consumption from the fans and cooling end use, but also include the additional heating electricity from electrifying gas-furnace systems. The emissions avoided from on-site combustion fuels are attributable to replacing applicable combustion fuel RTUs with HP-RTUs.

Figure 5. Greenhouse gas (GHG) emissions comparison of the ComStock baseline and the HPRTU with original fuel supplemental heat scenario ('HP RTU G Backup'). Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGRID. MMT stands for million metric tons.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml
     source: 87570_images/image_000006_50ba191d42bdef4688ff507886f4b89a13a683394f1226b9fddbd601af3af770.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart of annual GHG emissions by fuel and electricity grid scenario, Baseline vs HP-RTU gas backup](87570_images/image_000006_50ba191d42bdef4688ff507886f4b89a13a683394f1226b9fddbd601af3af770.png)

Figure 5. Grouped bar chart of annual GHG emissions (MMT CO2e), y-axis 0 to 500, comparing ComStock Baseline (dark blue) and HP RTU G Backup (light blue). Bars are grouped by emissions source: Electricity under three grid scenarios plus on-site fuels. Electricity eGRID 2021: 336.6 to 322.3 (-14.3, 4.2%). Electricity LRMER High RE Cost 15: 253.3 to 244.1 (-9.2, 3.6%). Electricity LRMER Low RE Cost 15: 161.1 to 157.6 (-3.5, 2.2%). Natural Gas: 83.6 to 68.5 (-15.1, 18.1%). Fuel Oil: 4.8 to 4.2. Propane: 2.0 to 0.9. The largest percentage cut is in natural gas emissions; absolute electricity emissions reductions depend on the marginal-grid assumption.

Table 4 compares greenhouse gas emissions for the HP-RTU measure applied with electric resistance vs. original fuel type supplemental heating. As expected, the electric supplemental heating option shows slightly higher emissions for the electricity grid scenarios, whereas the original fuel supplemental heating option (employing gas supplemental heat when replacing gas RTUs) shows higher emissions induced for on-site combustion fuels. However, the two HP-RTU scenarios show minimal difference for total combined (grid scenario + on-site fuels) emissions for the grid scenarios shown.

Table 4. Greenhouse Gas Emissions Comparison of HP-RTU Measure With Electric Resistance vs. Original Fuel Supplemental Heat

|                                         | HP-RTU With Electric Backup             | HP-RTU With Original Fuel Backup        | % Reduction (Relative to Electric Backup)   |
|-----------------------------------------|-----------------------------------------|-----------------------------------------|---------------------------------------------|
| Electricity Grid Scenarios (MMT CO 2 e) | Electricity Grid Scenarios (MMT CO 2 e) | Electricity Grid Scenarios (MMT CO 2 e) | Electricity Grid Scenarios (MMT CO 2 e)     |
| eGRID                                   | 325.8                                   | 322.3                                   | 1.1%                                        |
| LRMER High RE                           | 246.7                                   | 244.1                                   | 1.1%                                        |
| LRMER Low RE                            | 159.9                                   | 157.6                                   | 1.4%                                        |
| On-Site Combustion Fuels (MMT CO 2 e)   | On-Site Combustion Fuels (MMT CO 2 e)   | On-Site Combustion Fuels (MMT CO 2 e)   | On-Site Combustion Fuels (MMT CO 2 e)       |
| Natural Gas                             | 66.1                                    | 68.5                                    | -3.6%                                       |
| Fuel Oil                                | 4.2                                     | 4.2                                     | 0.0%                                        |
| Propane                                 | 0.9                                     | 0.9                                     | 0.0%                                        |
| Combined (MMT CO 2 e)                   | Combined (MMT CO 2 e)                   | Combined (MMT CO 2 e)                   | Combined (MMT CO 2 e)                       |
| eGRID + Fuels                           | 397.0                                   | 395.9                                   | 0.3%                                        |
| LRMER High RE + Fuels                   | 317.9                                   | 317.7                                   | 0.1%                                        |
| LRMER Low RE + Fuels                    | 231.1                                   | 231.2                                   | 0.0%                                        |

