<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87570.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87570.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87570.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/87570.md | section: 5.4  Site Energy Savings Distributions | lines: 502-560 -->
## 5.4  Site Energy Savings Distributions

This section discusses site energy consumption for quality assurance/quality control purposes. Specifically, it focuses on analyzing the distribution of energy savings across different characteristics (e.g., end use, fuel type) to better understand how the measure is affecting the building stock. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as these do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.

Figure 6 shows the percent savings distributions of the baseline ComStock models vs. the HPRTU with original fuel supplemental heating scenario by end use and fuel type for applicable models. The biggest differences are observed for the heating, cooling, and fan end uses.

The combustion fuel heating end uses show some of the highest savings. The median applicable building shows over 90% savings for both the natural gas and other fuels heating groups. These savings are attributable to replacing gas RTUs with electric HP-RTUs. Models that show 100% savings remove all combustion fuel heating and do not require the use of gas supplemental heating. Models that show less than 100% savings for the combustion fuel heating end uses either have some nonapplicable RTUs (e.g., kitchens) or have some prevalence of gas supplemental heating usage in the HP-RTUs. Note that these distributions only include models if they consume energy for the end use and fuel type combination in the baseline. In other words, models that use no combustion fuels in the baseline do not show up in these plots. Also note that these plots only include models applicable to the HP-RTU scenario, and do not include nonapplicable models. A small subset of models (12 of out 135,378) show negative gas heating savings. This behavior is not generally expected, as it represents the gas backup heating using more gas than the original gas RTU. The issue seems to be stemming from the beforementioned EnergyPlus bug regarding night cycling behavior with the multispeed coil object resulting in more outdoor ventilation air at nighttime for these models. However, this is expected to have very minimal impact on the dataset at large.

Figure 6. Percent site energy savings distribution for ComStock models with the HP-RTU original fuel backup measure applied by end use and fuel type. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml
     source: 87570_images/image_000007_1d8116db6009134c39eea5512cf221dbeace16a054a57850de0a618de5cd6488.png
     method: vision-description
     described: 2026-08-20 -->

![Violin and box plots of percent site energy savings by end use across applicable models](87570_images/image_000007_1d8116db6009134c39eea5512cf221dbeace16a054a57850de0a618de5cd6488.png)

Figure 6. Horizontal violin-plus-box plots of Percent Site Energy Savings by End Use (%), x-axis about -160% to 140%, titled 'Upgrade 02: HP RTU G Backup (unweighted)'. Rows with model counts: Other Fuel Water Systems (n=48), Other Fuel Heating (n=7899), Natural Gas Water Systems (n=5919), Natural Gas Heating (n=135378), Electricity Water Systems (n=4105), Electricity Refrigeration (n=16548), Electricity Interior Lighting (n=11), Electricity Interior Equipment (n=8), Electricity Heating (n=177649), Electricity Heat Recovery (n=3879), Electricity Fans (n=178758), and Electricity Cooling (n=178774). Combustion-heating rows cluster near +100% (on-site heating combustion eliminated for applicable systems), Electricity Heating shows large positive savings, and Fans and Cooling show moderate positive savings; long negative tails mark buildings with small absolute loads.

The electricity heating end use primarily shows savings, with the median building demonstrating site energy savings around 60%. This is due to replacing electric resistance RTUs with higherefficiency HP-RTUs. A small subset of buildings shows negative electricity heating savings. Many of these samples are primarily gas-heated buildings with a small amount of electric heating in the baseline (for example, a zone may have an electric baseboard). Transitioning to an electric HP-RTU adds much more electric heating and therefore causes a high percent savings penalty. These models generally save energy at the site level through the gas end use. It is important to note that this distribution excludes buildings that initially had no electric heating (e.g., those that relied solely on gas RTUs). Consequently, it doesn't provide a complete overview of the potential increase in electric consumption when transitioning from gas heating to HP-RTUs.

Some models show negative heat recovery savings, noting that the heat recovery end use is for electricity used to operate enthalpy wheels. These negative energy savings are due to the increased prevalence of wheel operation caused by increased cycling operation with the HPRTUs compared to the baseline RTUs. In other words, increased run time for the air handler can cause increased run time for the enthalpy wheel. This is in part due to the previously mentioned EnergyPlus bug that causes longer cycling operation with the multispeed coil objects used for modeling the HP-RTU. However, the heat recovery end use makes up a very small portion of building stock energy usage, so negative percentage savings in this end use has minimal impact.

The median fan and cooling energy savings are both roughly 40%, which aligns with the results from a lab testing and modeling study performed by Pacific Northwest National Laboratory on variable-speed RTUs [9]. These savings are due to the high-efficiency, variable-speed fan and compressor systems. Notably, these savings could also be achieved with a high-performance non-HP-RTU system. A small set of outliers show negative cooling savings. These are generally attributed to the beforementioned EnergyPlus night cycling issue with the multispeed coil objects used in this study. However, we expect this to have very minimal impact on the results due to the small prevalence of this issue.

Minimal variations are noted in water systems and refrigeration. The variations that do occur stem from slight fluctuations in ambient air temperature due to HVAC changes that influence their operation. Additionally, there are 11 models that show variation in the interior lighting end use, attributed to a recognized issue in ComStock. Given that this issue affects only a small number of models and has a negligible overall impact, it is not anticipated to significantly affect the data set.

Figure 7 shows the site energy savings distributions between the ComStock baseline and the HPRTU scenario by fuel type and total site energy. The total site energy savings distribution shows savings values generally between 18% and 38% for the 25 th and 75 th percentiles, respectively, with the median model showing ~28% savings. As mentioned previously, combined site energy savings alone is not a comprehensive assessment of electrification measures, so other factors should be considered based on the priorities of the individual use case.

The electricity savings distribution shows some degree of site energy penalties. These are mostly buildings that changed from gas heat to electric heat, so the penalties are expected. Some of the electricity penalties are reduced or mitigated through savings for cooling, fans, and heat recovery, as discussed. Many of the buildings, however, show electricity savings. Some of these are buildings that had electric heating in the baseline; in these cases, the higher-efficiency HPRTU system reduces electricity usage across multiple end uses. Others may have had gas heating in the baseline, but the savings from cooling and fans outweighed the increase in electric heating from electrifying the end use. These occurrences will be specific to the building and climate zone because of the complicated interactions involved.

The distribution of site electricity savings shows some buildings with site energy penalties. These penalties are primarily seen in buildings that switch from gas heating to electric heating, which is expected when electrifying an end use. In some cases, electricity penalties are reduced or completely offset by savings in cooling and fans, as discussed earlier. On the other hand, many buildings show site electricity savings. Some of these buildings originally used electric resistance heating where the higher-efficiency HP-RTU saves electricity for heating. Others may have had gas heating initially, but the savings from cooling and fans outweigh the increase in electric heating when they transitioned. These situations depend on the specific building and climate zone due to the complex interactions involved.

The combustion fuels show many models with near 100% savings. These are buildings that are completely electrified from this measure (because all gas-heated systems in the baseline were applicable) and where gas is not used for other end uses. Models that show less than 100% gas or other fuel savings generally use some backup gas heat or have some nonapplicable gas HVAC system in the baseline. Furthermore, other combustion fuel end uses, such as water heating and cooking equipment are not electrified though this measure and therefore may require multiple solutions to achieve total building electrification.

Figure 7. Percent site energy savings distribution for ComStock models with the applied HP-RTU original fuel backup measure by fuel type. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml
     source: 87570_images/image_000008_2491e5fc136fdfb36d83a7677754b32f2aa3b2ebde55c398613123743f20fe3d.png
     method: vision-description
     described: 2026-08-20 -->

![Violin and box plots of percent site energy savings by fuel across applicable models](87570_images/image_000008_2491e5fc136fdfb36d83a7677754b32f2aa3b2ebde55c398613123743f20fe3d.png)

Figure 7. Horizontal violin-plus-box plots of Percent Site Energy Savings by Fuel (%), x-axis about -160% to 100%, titled 'Upgrade 02: HP RTU G Backup (unweighted)'. Rows with model counts: Other Fuel (n=7909), Natural Gas (n=135743), Electricity (n=178772), and Site (total, n=178774). Natural Gas and Other Fuel distributions sit near +100% savings (combustion heating largely displaced), Electricity centers around 10-30% savings, and the overall Site savings distribution centers around 30-40% with a long negative tail. Confirms the measure's savings come mostly from displacing fossil heating and improving cooling/fan efficiency.

Figure 8 shows the distribution of site energy savings by building type. For many building types, the majority of the savings distribution falls between 20% and 40%. Some building types show less savings. Food service building types are generally very high on process loads, so changes to HVAC have less impact on whole building site energy savings for these models. Furthermore, the HP-RTU measure is not applicable to kitchen spaces, which means these building types are always only partially applicable to the measure. Strip malls in ComStock contain some fraction of food service, so these factors apply to them as well. Warehouses also show lower savings. This is in part due to warehouses being minimally conditioned, which reduces the impact of HVAC on site energy consumption.

Figure 8. Percent site energy savings distribution for ComStock models with the applied HP-RTU original fuel backup measure by building type. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml
     source: 87570_images/image_000009_661e5b4e9504b80e7cd2b26c93e17094150a95f1a8700dfd3f25aac0693bb3b9.png
     method: vision-description
     described: 2026-08-20 -->

![Violin and box plots of percent site energy savings by building type across applicable models](87570_images/image_000009_661e5b4e9504b80e7cd2b26c93e17094150a95f1a8700dfd3f25aac0693bb3b9.png)

Figure 8. Horizontal violin-plus-box plots of Percent Site Energy Savings by Building Type (%), x-axis about -20% to 70%, titled 'Upgrade 02: HP RTU G Backup (unweighted)'. Rows with model counts: FullServiceRestaurant (n=12337), Hospital (n=24), LargeOffice (n=141), MediumOffice (n=1689), Outpatient (n=2549), PrimarySchool (n=1025), QuickServiceRestaurant (n=8413), RetailStandalone (n=28547), RetailStripmall (n=43631), SecondarySchool (n=562), SmallOffice (n=32493), and Warehouse (n=47363). Most building types center between roughly 20% and 40% site energy savings; QuickServiceRestaurant is lowest (median around 5-10%), while warehouses, retail, and offices are among the highest.

