<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87570.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87570.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87570.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/87570.md | section: 5.5  Winter Peak Demand | lines: 561-579 -->
## 5.5  Winter Peak Demand

Figure 9 illustrates the distribution of noncoincident peak demand, normalized per area, for the existing building stock (Baseline), the stock with the HP-RTU measure applied with original fuel backup (G Backup), and the stock with the HP-RTU measure applied with electric backup (E Backup). For simplicity, this plot only looks at buildings with a gas RTU in the baseline, because these are the models more likely to experience increased winter peak demand. This analysis uses a 15-minute window for peak demand.

The median peak intensity shows a reduction for the shoulder and summer seasons. This is primarily due to electricity reductions from fans and cooling. The impact during the winter months varies. For warmer climate zones, the median peak demand intensity is very similar between the three scenarios. This is likely caused by a trade-off between adding minimal electric heat, which would increase the peak demand, but also reducing fan energy and subsequently peak demand. The colder months show an increasing disparity between the three scenarios, with the gas RTU baseline models showing the lowest median peak, followed by the original fuel backup scenario (which in this context is gas backup only, as we are only looking at models that started with gas RTUs), and finally, the electric backup scenario. The exception to this is the subarctic climate zone; however, this stock segment has a very small sample size compared to the other climate zones, and therefore conclusions drawn from this segment should be limited.

The median peak increase is greater in the original fuel backup scenario than in the baseline. This is because, in this scenario, electric heat pump heating is used, whereas the baseline relies exclusively on gas heating for this stock segment. On the other hand, the electric backup scenario exhibits the highest median peak demand intensity among these scenarios. This is because all heating in this scenario is provided by either the electric heat pump or an electric resistance backup coil when necessary. In contrast, the gas backup option experiences a less significant increase in median peak demand. This is because some of the heating during winter peak conditions is addressed by the gas backup coil.

Figure 9 . Comparison of the median noncoincident peak demand for models with gas RTUs between the baseline (representing the building stock of today), the HP-RTU original fuel backup scenario ('HP RTU G Backup'; backup fuel type matches that of original system), and the HP-RTU electric backup scenario ('HP RTU E Backup'; backup fuel type is electric resistance). Results shown by Building America climate zone.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml
     source: 87570_images/image_000010_83e0b370ba9449230350c69b902748403b885bb0f5028aed6733729881952216.png
     method: vision-description
     described: 2026-08-20 -->

![Matrix chart of median noncoincident peak demand (W per square foot) by climate zone and season, Baseline vs gas backup vs electric backup](87570_images/image_000010_83e0b370ba9449230350c69b902748403b885bb0f5028aed6733729881952216.png)

Figure 9. Matrix (data-bar) chart of median noncoincident peak electric demand (W/SF) for models with gas RTUs, by Building America climate zone (rows: Hot-Humid, Hot-Dry, Marine, Mixed-Dry, Mixed-Humid, Cold, Very Cold, Subarctic) and season (columns: Summer, Winter, Shoulder). Each zone has three rows: Baseline, HP RTU G Backup, and HP RTU E Backup. Summer peaks fall under both HP-RTU scenarios (e.g. Hot-Humid Baseline 4.42 to 3.03; Hot-Dry 4.59 to 3.42). Winter peaks are similar or slightly higher under the measure, and electric backup drives the largest winter peaks in cold climates (e.g. Very Cold Winter reaches 5.97 W/SF under E Backup vs 3.53 under G Backup). Illustrates that electric resistance backup can substantially raise winter peak demand in cold zones. (Values read off a dense data-bar table; flag for QA.)

