<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89040.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89040.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89040.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89040.md | section: Upgrade Summary | lines: 192-200 -->
## Upgrade Summary

| Upgrade Title      | VRF Heat Recovery (HR) With 25% Upsizing Allowance                                                                                                                                                                                                                                                       |
|--------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Upgrade definition | Replace variable air volume (VAV) or rooftop unit (RTU) systems with VRF (HR) dedicated outdoor air system (DOAS) and allow up to 25% upsizing (or up to 125% of original size) from cooling design load applied to a heating-dominant building.                                                         |
| Applicability      | Applicable to all spaces served by VAV and RTU systems that are not served by district heating or cooling. May apply to a portion of the building. The total number of indoor units per outdoor unit is also limited to 41. Applicable to 49% of total floor area of existing commercial building stock. |
| Not applicable     | Not applicable to spaces (kitchen or dining) where a VRF (HR) with DOAS may be less appropriate. Buildings that are too large (>200,000 ft 2 ) or have large exhaust air are excluded as well.                                                                                                           |
| Release            | 2024 Release 1: 2024/comstock_amy2018_release_1/                                                                                                                                                                                                                                                         |

