<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89040.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89040.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89040.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89040.md | section: 3.1  Applicability | lines: 286-310 -->
## 3.1  Applicability

In the 2021 Slipstream report [8], representatives from the major manufacturers (Daikin, Mitsubishi, LG, and Fujitsu) shared thoughts on favorable candidates for VRF retrofit projects based on their experiences: old buildings with tight spaces, buildings using a significant amount of electric heating, and buildings no larger than 200,000 ft 2 of floor area. For the larger buildings, because the VRF system is modular, the implementation cost increases linearly with increasing floor area. Because the unit cost (per ton) of traditional systems (including boilers and chillers) decreases with increasing floor area, the report mentions that it usually makes VRF systems less attractive for larger buildings in terms of economics. Additionally, if an existing building has a VAV system with features like ductwork, piping, and wiring already in place, it is often more economical to upgrade the existing system rather than switching to a VRF DOAS. Buildings that have high ventilation rates (either high outdoor air or high exhaust air rates) were also not considered good candidates by manufacturer representatives. If a building brings in a large amount of outdoor air (e.g., a hospital), more mechanical air-conditioning effort will be geared toward the DOAS. This means that the VRF-which has a higher coefficient of performance (COP)-will be used less, decreasing the return on investment.

The applicability of the upgrade for this modeling implementation includes criteria for building/space type, building size, and HVAC system type: (1) buildings (restaurants and hospitals) or spaces (kitchen or dining) that have a relatively large amount of natural or forced exhaust air or large ventilation air are excluded; (2) buildings that have total floor area larger than 200,000 ft 2 are excluded; (3) VRF indoor unit count is limited to 41 based on manufacturer's data sheet [9]; and (4) RTUs or VAV systems that use district heating or cooling are excluded.

The HVAC system type criteria is mostly for repurposing the existing air duct system for the DOAS, which is why residential systems, packaged terminal units, and existing systems with DOAS are not included. The building and space type criteria exclude buildings and spaces that minimize the effectiveness of the DOAS. Several building types have relatively large amounts of exhaust air based on the nature of the building operation. Restaurants using exhaust fans to push air from the kitchen to the outdoors is one example. The loss of air through these other channels reduces the amount of exhaust air that goes to the DOAS, resulting in less effectiveness of heat or energy recovery. Hospitals are excluded as well due to large amounts of ventilation air.

Because of the space type criteria, there are buildings (after the upgrade) where existing HVAC systems (e.g., VAV, chiller, and cooling tower) can still serve a portion of the entire building. The floor area criteria are based on the cost-prohibitive nature mentioned previously (i.e., it is cheaper to retrofit with boilers and chillers).

We also apply VRF DOAS upgrades to retail strip malls. In practice, each tenant in a strip mall will have their own separate meter, which will also make each tenant (and served space) have a separate and stand-alone HVAC system. Thus, a more realistic upgrade path is to install separate VRF DOAS for each tenant (i.e., multiple VRF DOAS if there are multiple tenants). However, our current VRF DOAS implementation is a single system per floor to minimize the burden on modeling implementation and computing resources. While this implementation method is not exactly aligning with reality, it will not be impacted much in terms of energy analysis in the stock level.

Figure 4 shows the coverage of applicable buildings for this upgrade in terms of percent total floor area. Applicable buildings for this upgrade cover 49% of the total floor area. While RTUs and VAV systems are applicable system types, RTUs and VAV systems marked as 'not applicable' in the figure represent either (1) such systems using district heating or cooling or (2) total number of indoor units exceeding 41 per outdoor unit. System types that are not applicable to the upgrade are also highlighted in the figure, as well as building types that include relatively large amounts of exhaust air or buildings with relatively large floor area.

Figure 4. Coverage of applicable buildings for the upgrade

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000011_055123821654008ea5a573741ecb260c306e3fff332a6b0297281bdee6757f52.png
     method: vision-description
     described: 2026-08-21 -->

![100% stacked bars of upgrade applicability by ComStock building type with exclusion reasons](89040_images/image_000011_055123821654008ea5a573741ecb260c306e3fff332a6b0297281bdee6757f52.png)

Figure 4: 100% stacked bar chart of upgrade applicability by ComStock building type, each bar split into applicable floor area and the reasons for exclusion - large exhaust or ventilation, floor area above 200,000 square feet, central multi-zone VAV RTU, central single-zone RTU, DOAS with zone terminal equipment, residential forced air, zone terminal equipment. QuickServiceRestaurant, Hospital and FullServiceRestaurant are fully applicable; the lowest types fall near a third. Section 3.1 lists the criteria.

