<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89040.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89040.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89040.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89040.md | section: 3.4  Limitations and Concerns | lines: 354-366 -->
## 3.4  Limitations and Concerns

There are several limitations not captured in this analysis that could result in unrealistic representations of some buildings. Below are those limitations, which can be further improved in future analysis:

- Based on EnergyPlus source code, the VRF supplemental heating coil cannot operate below the heat pump's minimum outdoor air operating temperature. This issue was discovered after running the full ComStock simulations and seeing increased hours of heating set point unmet hours. The manufacturer claims that the supplemental electric resistance coil can operate below the heat pump lockout temperature; thus, we have created an issue in the EnergyPlus code repository: github.com/NREL/EnergyPlus/issues/10246.
- There are many criteria applied for determining the applicability of the upgrade as described in Section 4.1. However, while the total number of indoor units of 41 per outdoor unit is applied as one of the applicability criteria, a more specific limit on refrigerant configuration such as maximum piping length between indoor to indoor/outdoor unit and maximum vertical piping height between indoor to outdoor unit is not applied as the applicability criteria. Total counts of indoor/outdoor units per building, as well as maximum piping length and maximum vertical height, are all included in the dataset.
- As reflected in Figure 5, our current approach adjusts capacity (only when the upsizing is allowed) and adjusts the rated airflow rate only if the new cfm/ton from the upsized rated capacity violates EnergyPlus's cfm/ton range that is bounded between 300 and 450 cfm/ton. To provide more context on this bound, the lower limit of 300 cfm/ton is what EnergyPlus considers to avoid frost formation on the heat exchanger. The upper limit of

450 cfm/ton is what EnergyPlus considers to avoid blow-off of condensates that might cause rust on metal ducts downstream of the heat exchanger. These limits are mostly for when the heat exchanger is in cooling mode. Because EnergyPlus cannot model frost formation and condensate blow-off, this is rather implemented as a warning to users so they are not modeling unrealistic heat exchanger configurations. More detailed discussion on this topic is described in a past EnergyPlus issue. This information is added to provide more context on the cfm/ton limits forced in the EnergyPlus simulations.

- If an existing HVAC system gets replaced with a new HVAC system, there are many considerations for a designer. For a VRF DOAS, this gets even more complicated because the configuration (e.g., zoning, refrigerant piping layout) can affect the performance, resilience, and cost of the overall system. Additionally, if the designer needs to consider two options between regular sizing (based on design cooling load) and upsizing, this might change (1) zoning with indoor units, (2) layout of refrigerant piping, and (3) how many outdoor units to install. For example, if the original sizing resulted in one 8-ton outdoor unit, the 25% upsizing option for a total 10-ton capacity might be better with two 5-ton outdoor units rather than one 10-ton outdoor unit considering smaller-size units perform better in COPs. While these design decisions can involve more diverse configurations between regular and upsizing options, our current modeling approach simplifies the upsizing option to have the same exact configuration as the regular sizing option and just replacing the existing unit to a larger-size unit. This assumption has an implication of rated COP penalties in both heating and cooling for upsized units.
- Based on a review from the reviewer before publishing the report, it has been revealed that, in some cases, zones that would benefit from the upsizing may be overlooked with the upsizing algorithm applied in this analysis. Just comparing design condition loads (based on the algorithm described in Figure 5) does not account for the change in cooling/heating capacity between design conditions and rated conditions. Thus, it is possible for a zone (or zones) in a building to have a lower design heating load than cooling load, but still require a larger rated capacity heat pump to meet the design heating load than the design cooling load. We suspect that the impact of this issue will not make a noticeable change in the results we are presenting but the issue will be reviewed and revised in the future analysis.

