<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89040.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89040.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89040.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89040.md | section: · Benefits: | lines: 490-518 -->
## · Benefits:

- o Relying more on higher-efficiency heating (i.e., heat pump heating) than lowerefficiency heating (i.e., electric resistance heating).
- o Reduced fan runtime due to upsized coil capacity.
- Drawback: Reduced COPs on both VRF heating and cooling.

Table 5. Single Building Model Results: Annual Results Before and After Upsizing Allowance

<!-- table recovered from measure_pdfs/89040.pdf p.27
     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     method: vision-transcription -->

| Metric | Before upsizing | After upsizing | Difference after upsizing | Impact on energy |
|---|---|---|---|---|
| VRF outdoor unit capacity [W] | 51089 | 59599 | 16.66% | - |
| Average operating COP: cooling | 7.13 | 6.76 | -5.19% | Negative |
| Average operating COP: heating | 2.31 | 2.14 | -7.05% | Negative |
| Average overall COP: heating (including backup heating energy) | 1.93 | 1.92 | -0.28% | Negative |
| Design heating COP at -22°F | 1.44 | 1.41 | -1.76% | Negative |
| Design heating COP at 0°F | 1.90 | 1.87 | -1.76% | Negative |
| Design heating COP at 20°F | 2.85 | 2.80 | -1.76% | Negative |
| Fraction of backup electric resistance heating | 6.48% | 3.16% | -51.15% | Positive |
| Annual electricity consumption [GJ]: heating | 181.22 | 181.42 | 0.11% | Negative |
| Annual electricity consumption [GJ]: cooling | 10.09 | 11.25 | 11.50% | Negative |
| Annual electricity consumption [GJ]: fan | 24.40 | 22.66 | -7.13% | Positive |
| Annual electricity consumption [GJ]: total impacted end-use | 215.71 | 215.33 | -0.18% | Positive |

One more thing to note that is not reflected in this example result is that the oversized heat pump can run in lower part-load conditions compared to the originally sized equipment if operated on the same building. Because of leveraging variable speed compressors, this translates to more efficient operation (i.e., positive impact) in oversized VRF heat pumps. However, because the oversized heat pump also gets a lower rated COP (i.e., negative impact) compared to the originally sized heat pump, based on the regression fitting we use, the overall impact (i.e., operating COP) will vary depend on variety of buildings with different weather and load conditions. The stock level impact and piece-wise comparisons of electricity used for cooling (and other end uses) can be found in the following sections. It should be noted that other factors should also be considered (such as utility cost reflecting peak demand charges, greenhouse gas emissions, and return of investment) to comprehensively assess the impact of this upgrade.

