<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89040.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89040.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89040.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89040.md | section: 5.2   Stock Energy Impacts | lines: 519-555 -->
## 5.2   Stock Energy Impacts

The VRF DOAS measure with 25% upsizing allowance that is applicable to 49% of the total building stock floor area demonstrates 13% total site energy savings (576 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock, as shown in Figure 7 and Figure 8. The figure also shows the same plot with regular sized VRF as a comparison. The improvement from regular sizing to a 25% upsizing allowance is not noticeable in terms of overall site energy consumption. While more detailed breakdown findings can be found in Section 4.5, the small difference between regular and upsizing scenarios is the combined effect of (1) the positive impact of leveraging more heat pump heating and (2) the negative impact of decreased COP with upsized units (also described as a limitation in Section 2.4). The savings of the VRF DOAS with 25% upsizing allowance relative to the baseline are primarily attributed to:

- 41% stock heating natural gas savings (348 TBtu)
- 27% stock fan electricity savings (139 TBtu)
- 16% stock cooling electricity savings (109 TBtu)
- 46% stock heating other fuel savings (36 TBtu)
- 19% stock pump electricity savings (8 TBtu)
- 13% stock district heating savings (6 TBtu)
- -274% stock heat recovery electricity savings ( -17 TBtu)
- -31% stock heating electricity savings ( -54 TBtu).

Figure 7. Comparison of annual site energy consumption between the ComStock baseline and the two VRF DOAS upgrade scenarios for the entire building stock

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000014_d10ebb791f89b1d09fde52bb8b29b11ef9881d4cb1c89fee2352d4fddf98928c.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of annual site energy by end use and fuel for the baseline and two VRF cases](89040_images/image_000014_d10ebb791f89b1d09fde52bb8b29b11ef9881d4cb1c89fee2352d4fddf98928c.png)

Figure 7: stacked bar chart of annual site energy consumption in TBtu for the entire ComStock stock, comparing the baseline against VRF original sizing and VRF 25pct upsizing, each bar segmented by end use and fuel with the larger segments labeled. Totals fall 4,338 to 3,763 and 3,762 as cooling drops 667.3 to 557.9 and fans 519.1 to about 381. Section 5.2 gives the end-use breakdown.

Figure 8. Comparison of annual site energy consumption between the ComStock baseline and the two VRF DOAS upgrade scenarios for only buildings that are applicable to the upgrade

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000015_1c045ebcecb6bb715bcf9bbdad8f0048d3f59f304e640082b1e28e8c9abb6a4d.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of annual site energy for applicable buildings only, baseline and two VRF cases](89040_images/image_000015_1c045ebcecb6bb715bcf9bbdad8f0048d3f59f304e640082b1e28e8c9abb6a4d.png)

Figure 8: the same stacked bar chart of annual site energy consumption in TBtu restricted to buildings applicable to the upgrade, baseline against VRF original sizing and VRF 25pct upsizing. Totals fall 1,933 to 1,358 and 1,357 - a much larger proportional saving than Figure 7's whole-stock view - with fans dropping 258.5 to about 120 and cooling 309.0 to 199.6. Section 5.2 comments on the difference.

In terms of site energy, major energy savings come from converting natural-gas-fired heating to electric heat pump heating, and cooling electricity savings are from the higher-efficiency (compared to the existing building stock) COP performance of the VRF system. Electric heating is reduced in some buildings by this upgrade from the baseline by swapping relatively less efficient electric resistance air-handling units with a higher-efficiency VRF DOAS. However, electricity heating is generally increased in some buildings by electrifying air-handling units that were previously natural gas. Removing fans from the central air system and replacing those with VRF indoor unit fans and DOAS fans saves energy by decoupling ventilation and space conditioning. Overall, electricity heating energy increases. Although not as significant as savings described above, 1.3 TBtu (17% decrease) of electric energy ('Heat Rejection, Electricity' in the figure) is saved by removing existing cooling towers, and 17.9 TBtu (437% increase) of electric energy ('Heat Recovery, Electricity' in the figure) is additionally used by adding more DOAS (increased power with increased static pressure) to the building stock.

