<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89040.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89040.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89040.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89040.md | section: 5.5  More Detailed Findings | lines: 634-700 -->
## 5.5  More Detailed Findings

Detailed findings in the previous VRF DOAS analysis mostly show the same trends and provide similar insights compared to this 25% upsizing allowance analysis. As discussed previously, the major difference of the 25% upsizing allowance versus the regular sizing comes from (1) the amount of backup heating triggered by the VRF system (and the corresponding heat pump heating) and (2) rated and operating COPs affected by the upsizing.

Figure 13. Distribution of VRF annual average COPcomp&amp;fan,operating

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000020_4847cc1c5f6d34726600f9a17a3a255293bd5a3031809e7a58bb508ad01387a3.png
     method: vision-description
     described: 2026-08-21 -->

![Box plots of annual average VRF compressor-and-fan COP for cooling and heating by climate zone](89040_images/image_000020_4847cc1c5f6d34726600f9a17a3a255293bd5a3031809e7a58bb508ad01387a3.png)

Figure 13: box plots of annual average VRF COP_comp&fan,operating by ASHRAE climate zone, two columns for cooling and heating on x-axes of 2 to 10, each zone comparing VRF with regular sizing against VRF with 25pct upsizing allowance. Cooling medians sit near 5 and heating near 3 to 4, and upsizing shifts both distributions only slightly. Section 5.5 defines the metric.

Figure 13 shows annual average operating COP comparisons between two sizing scenarios. Because the upsizing is geared toward the colder region, the upsizing in those regions reduces the rated COP (i.e., bigger units tend to have lower-rated COP), resulting in decreased operating COPs. Also, installing larger units (to handle heating demand) also means lower part load ratios when handling cooling demand during cooling season and this will result in more cycling losses at mild conditions.

Figure 14. Distribution of fraction of VRF supplemental heating with electric resistance heating

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000021_3bf0caf4ce67d0fd94edd0314964354f03123b8d6fa55a97d74997e6a2936b73.png
     method: vision-description
     described: 2026-08-21 -->

![Box plots of the fraction of supplemental electric resistance heating by climate zone](89040_images/image_000021_3bf0caf4ce67d0fd94edd0314964354f03123b8d6fa55a97d74997e6a2936b73.png)

Figure 14: box plots of the fraction of supplemental electric resistance heating against heat pump heating, x-axis 0.00 to 0.16, by ASHRAE climate zone with VRF regular sizing above VRF 25pct upsizing allowance in each. Very Cold and Cold carry the largest fractions and shrink most under upsizing, while Hot-Dry sits near zero in both. Section 5.5 explains the mechanism.

Figure 14 shows the comparison of supplemental (or backup) heating fraction between two sizing scenarios. As can be expected, the 25% upsizing allowance provides more heat pump heating capacity toward colder regions and results in less usage of electric resistance backup heating. For the very cold region, the median backup heating fraction decreased from 5.8% to 3.4%.

Figure 15. Distribution of annual average heating COPsystem,operating

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000022_4b10a7b41ca00ab98df9c2f94ff8e3675c73067887223238d6597488158c4f16.png
     method: vision-description
     described: 2026-08-21 -->

![Box plots of annual average heating system COP and the COP reduction from supplemental heating](89040_images/image_000022_4b10a7b41ca00ab98df9c2f94ff8e3675c73067887223238d6597488158c4f16.png)

Figure 15: box plots by ASHRAE climate zone in two columns - annual average heating COPsystem,operating from 0 to 5, and the percentage of COP reduction when supplemental heating is included, 0% to 60% - with VRF regular sizing above VRF 25pct upsizing allowance. Heating COP medians run about 2 in the coldest zones to 3 in Hot-Dry. Section 5.5 gives the definitions.

Figure 15 shows the overall/system (including backup heating energy) operating heating COP and how much shift (as a percent) happens from the COP based on compressor and outdoor unit fan power (i.e., how much COP we lose when including backup heating energy). As shown in the figure, most of the overall heating COP remains higher than 1 (i.e., better than electric resistance heating) even in the very cold regions. The impact of backup heating energy on the overall COP also shows less in the upsizing scenario compared to the regular sizing scenario in colder regions. The impact of upsizing is less in warmer regions.

Figure 16. Median annual operating cooling COP (COPsystem,operating)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000023_ef90095353cef7cf04c9fed0246263b7f79996d1e568070e5b20845773dd113d.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of median annual operating cooling COP by state with a 4.318 to 5.768 color bar](89040_images/image_000023_ef90095353cef7cf04c9fed0246263b7f79996d1e568070e5b20845773dd113d.png)

Figure 16: choropleth state map of median annual operating cooling COPsystem,operating, with a color bar from 4.318 to 5.768 and every state labeled. The Pacific Northwest and northern tier are highest near 5.74 to 5.77 while the hot-dry Southwest is lowest at 4.32 to 4.38, so cooling efficiency falls as the climate gets hotter. Section 5.5 reports the medians.

Figure 17. Median annual operating heating COP (COPsystem,operating)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000024_932208c1e04efa97a8cbdb082cdcb238d2849c83cb14a84592515ba0e3c0a9e0.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of median annual operating heating COP by state including backup heating](89040_images/image_000024_932208c1e04efa97a8cbdb082cdcb238d2849c83cb14a84592515ba0e3c0a9e0.png)

Figure 17: choropleth state map of median annual operating heating COPsystem,operating including backup heating, with a color bar from 1.9460 to 2.9124 and every state labeled. The upper Midwest is lowest at about 1.95 to 2.10 and Florida highest at 2.91 - the inverse of Figure 16's cooling pattern. Section 5.5 reports the medians.

Figure 16 and Figure 17 shows median annual operating COPs for cooling and heating, respectively, across the contiguous United States. COPs shown in these figures are based on the 25% upsizing allowance scenario and illustrate median performance expectations of VRF DOAS across different regions under different weather conditions.

