<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89042.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/89042.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/89042.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89042.md | section: 1  Technology Summary | lines: 269-282 -->
## 1  Technology Summary

Many technologies are used to generate the heat provided by commercial building heating, ventilating, and air-conditioning (HVAC) systems. Packaged rooftop units (RTUs) are currently used to heat 37% of commercial buildings in the United States (representing 50% of the total commercial floor space) [1]. Heat pumps currently provide space heating for only approximately 11% of commercial buildings (representing 15% of the total floor area) [1].

Heat pumps offer an energy-efficient electric option for commercial building space heating, as they deliver space heating two to four times more efficiently than electric resistance options. Based on 2018 Commercial Buildings Energy Consumption Survey (CBECS) data estimates, fewer than 15% of commercial buildings utilize heat pumps for space heating equipment, and when they are in use, they are more commonly found in the warmer southern region of the United States [1].

Heat pump technologies are available on the market today. Most manufacturers offer heat pump rooftop units (HP-RTUs) with compressors capable of providing 105 kilowatts (kW) or less of cooling capacity (30 tons). There is a remarkable opportunity for the growth and widespread adoption of this technology, and expansion of the field will have an extensive impact on building fuel switching efforts.

In some climatic regions, HP-RTUs require the use of supplemental (or backup) heating systems, as a heat pump's heating capacity (using a compressor) diminishes as outdoor temperatures drop. Below a certain threshold, compressor-based heat pump heating is not available and supplemental heating (typically with electric resistance heating) should be used. Supplemental heating types vary, but electric resistance is a common choice for many applications. However, gas supplemental heating is also an option that may alleviate some concerns about increased winter peak demand and/or electrical panel upgrades. Gas supplemental heating may be attractive for buildings that already have natural gas lines to existing RTUs that can be repurposed for this application. Buildings that already use electric resistance heating may not be as concerned about peak demand increases or electrical panel upgrades when transitioning to HP-RTUs with electric backup, because the new units would likely be an electricity consumption improvement to their current equipment.

The analysis included in this documentation is a fourth analysis after three past and related analyses (upgrade titles including 'Heat Pump RTUs'); the focus of this analysis is on reflecting standard efficiency HP-RTUs. The definition of 'standard efficiency' can be a bit vague when considering detailed specifics other than efficiency metrics of a heat pump. Thus, we have focused on reflecting typical products that manufacturers claim as standard efficiency and products that are not top-of-the-line in their model lineup. Based on information gathered from nine products from five major manufacturers, there are some common (or relatively prevalent) characteristics and we have defined standard efficiency product as follows: direct drive outdoor unit fan, two stages of heat pump cooling, single-stage heat pump heating (i.e., all compressors running at the same time), heat pump minimum lockout temperature of 0°F (-17.8°C), backup electric resistance heating, backup heating runs at the same time as heat pump heating, heat pump heating locking out below minimum operating temperature, seasonal energy efficiency rating of 14 and heating seasonal performance factor of 8 (for units with capacity of 5 tons and below), and integrated energy efficiency ratio between 10.8 and 14.1 and coefficient of performance (COP) (at 47°F) between 3.2 and 3.5 (for units with capacity of 6 tons and above).

This document will primarily discuss new changes of performance and configuration of the standard efficiency HP-RTUs, whereas a comprehensive overview of the fundamental modeling methodology and background, including applicability, sizing scheme, and other key assumptions, can be found in the original documentation, 'Heat Pump RTUs.'

