<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89042.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/89042.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/89042.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89042.md | section: 3.1  Applicability | lines: 304-320 -->
## 3.1  Applicability

The HP-RTU measure is applicable to ComStock models with either gas furnace RTUs ('PSZAC with gas coil') or electric resistance RTUs ('PSZ-AC with electric coil'). This accounts for about 34% of the ComStock floor area (Figure 2). ComStock HVAC distributions are informed by the 2012 CBECS. The methodology for interpreting CBECS data to create HVAC probability distributions for ComStock is discussed in the ComStock Documentation report [2]. The measure is not applicable to space types that directly serve kitchens, spaces that are unconditioned, or RTUs with outdoor air ratios above 65% (due to an EnergyPlus® bug with cycling operation).

Figure 2. ComStock HVAC system type prevalence by stock floor area

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89042.yaml
     source: 89042_images/image_000003_de032f09e977094c4f0bdbd849969663481d905bfc5b259966a475f85c5200b4.png
     method: vision-description
     described: 2026-08-22 -->

![Paired bar chart of HVAC system type by stock floor area and site energy, colored by applicability](89042_images/image_000003_de032f09e977094c4f0bdbd849969663481d905bfc5b259966a475f85c5200b4.png)

Figure 2: paired horizontal bar panels of ComStock HVAC system type prevalence - percent of stock floor area and annual site energy consumption - with bars colored by whether the HP-RTU measure applies. The two applicable types, PSZ-AC with gas coil at 25.9 percent and PSZ-AC with electric coil at 7.8 percent, together cover about a third of floor area. Section 3.1 gives the criteria.

PTHP stands for packaged terminal heat pump, PTAC stands for packaged terminal air conditioner, PVAV stands for packaged variable air volume, DOAS stands for dedicated outdoor air system, and PFP stands for parallel fan-power.

