<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89042.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/89042.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/89042.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89042.md | section: Table 1. Summary of HP-RTUs From Major Manufacturers in the Market (as of October 2023) | lines: 356-381 -->
## Table 1. Summary of HP-RTUs From Major Manufacturers in the Market (as of October 2023)

Data from [5], [6], [7], [8], [9], [10], [11], [12], [13], [14], [15], [16], [17], [18], [19], [20], [21], [22], [23], [24]

Table 1. Cooling Capacity Difference Between Low and High Cooling Stages

<!-- table recovered from 89042_images/image_000004_c9d0bf7bbf7fb0c2e9e79d5685e8e980d4f38e4b7afb3326936e6e72e49d13df.png
     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89042.yaml
     method: vision-transcription -->

| Make | Model | Capacity [ton] | Flow rate condition (rated) in high stage [cfm] | Capacity in high stage [kBtu/h] | Flow rate condition in low stage [cfm] | Capacity in low stage [kBtu/h] | % of low stage flow rate over high stage flow rate | % of low stage capacity over high stage capacity |
|---|---|---|---|---|---|---|---|---|
| Carrier | Weathermaker | 7.5 | 3000 | 90 | 1500 | 44.4 | 50% | 50% |
| Carrier | Weathermaker | 8.5 | 3400 | 101 | 1700 | 53.7 | 50% | 53% |
| Carrier | Weathermaker | 10 | 4000 | 125 | 2000 | 61 | 50% | 49% |
| Carrier | Weathermaker | 12.5 | 5500 | 151 | 2900 | 74.6 | 53% | 49% |
| Carrier | Weathermaker | 15 | 6300 | 166 | 3600 | 110.7 | 57% | 67% |
| Carrier | Weathermaker | 20 | 8000 | 240 | 4800 | 139 | 60% | 58% |
| Carrier | Weathermaker | 25 | 10000 | 290 | 6000 | 172.6 | 60% | 59% |
| Lennox | Xion | 7.5 | 2800 | 92 | 1848 | 43.9 | 66% | 48% |
| Lennox | Xion | 8.5 | 3200 | 104 | 2112 | 41.5 | 66% | 40% |
| Lennox | Xion | 10 | 3400 | 120 | 2244 | 41.3 | 66% | 34% |
| Lennox | Xion | 15 | 5500 | 182 | 3630 | 89.4 | 66% | 49% |
| Lennox | Xion | 20 | 7000 | 231 | 4620 | 114.3 | 66% | 49% |
| Average |  |  |  |  |  |  | 59% | 50% |

