<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89042.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/89042.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/89042.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/89042.md | section: 5.2  Stock Energy Impacts | lines: 657-692 -->
## 5.2  Stock Energy Impacts

Figure 10 and Figure 11 show the comparison of annual site energy consumption between the baseline and upgrade scenarios for the entire building stock and buildings that are only applicable to the upgrade, respectively. As expected, the standard performance HP-RTU demonstrates lower performance than the advanced performance HP-RTU.

The HP-RTU standard performance measure shows 6% total annual site energy savings (289 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (compared to the 'Baseline,' representing the existing building stock). To put this number in context, Figure 10 shows the entire commercial building stock, even including buildings that did not receive the upgrade (i.e., only 34% of the entire stock floor area received the upgrade due to our applicability definition). The savings of the HP-RTU standard performance against the baseline scenario are primarily attributed to:

- 28.4% stock heating natural gas savings (277.3 TBtu)
- 12.0% stock fan electricity savings (67.0 TBtu)
- 3.4% stock cooling electricity savings (23.9 TBtu)
- 24.8% stock heating other fuel savings (21.7 TBtu)
- -57.2% stock heating electricity savings (-100.5 TBtu).

Figure 10. Comparison of annual site energy consumption between the ComStock baseline and the HP-RTU measure scenarios for the entire building stock, including buildings not applicable to the upgrade

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89042.yaml
     source: 89042_images/image_000012_843ed9d2324976e6b751395866847309750cf1d4c0b7858a13e1e38387f60813.png
     method: vision-description
     described: 2026-08-22 -->

![Stacked bars of annual site energy by end use and fuel for baseline and two HP-RTU scenarios](89042_images/image_000012_843ed9d2324976e6b751395866847309750cf1d4c0b7858a13e1e38387f60813.png)

Figure 10: stacked bar chart of annual site energy consumption in TBtu across the entire ComStock stock, one bar each for the baseline, advanced performance and standard performance scenarios, segmented by end use and fuel. Totals fall from 4,764 TBtu at baseline to 4,390 and 4,475 TBtu; natural gas heating shrinks while electric heating grows. Table ES-2 gives the savings.

Figure 11. Comparison of annual site energy consumption between the ComStock baseline and the HP-RTU measure scenarios, only for buildings applicable to the upgrade

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89042.yaml
     source: 89042_images/image_000013_5a42130768d23f38676528084c230c8e6e3fbe5da4fd02d1a20909b0ac055bf2.png
     method: vision-description
     described: 2026-08-22 -->

![Stacked bars of annual site energy for applicable buildings only, baseline and two HP-RTU scenarios](89042_images/image_000013_5a42130768d23f38676528084c230c8e6e3fbe5da4fd02d1a20909b0ac055bf2.png)

Figure 11: the same stacked bar comparison of annual site energy consumption in TBtu, restricted to buildings the HP-RTU measure applies to. Totals fall from 1,656 TBtu at baseline to 1,282 TBtu for advanced performance and 1,367 TBtu for standard performance, as natural gas heating drops toward zero and electric heating rises. See Table ES-2.

Figure 10 and Figure 11 also show the advanced performance HP-RTU from the previous analysis as a comparison. The standard performance HP-RTU consumes 2% (83 TBtu) more site energy compared to the advanced performance HP-RTU. The standard performance HP-RTU still shows site energy savings potential compared to the ComStock baseline. In other words, these simulation results show that converting gas-fired heating systems to electric heat pumps results in a 76% penalty in site electric heating end use, but savings of 38% natural gas heating end use. Leveraging more efficient heating (with the heat pump compared to electric resistance heating) and even achieving reasonable heating performance in colder regions are the key factors for this savings potential. These results assume electric resistance supplemental heat when outdoor air temperatures drop to levels where the heat pump capacity is insufficient to meet the building load or when operating below the compressor lockout temperature. More detailed findings are presented in Sections 5.4 and 5.7.

