<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89117.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89117.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89117.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89117.md | section: 1  Technology Summary | lines: 266-297 -->
## 1  Technology Summary

Rooftop units (RTUs) are the most common HVAC system type in commercial buildings in the United States (US EIA, 2012). Older RTUs, especially single-zone systems, typically use constant-speed fans, which results in wasted energy during periods of low loads (Cai &amp; Braun, 2018). In these systems, supply air temperature is varied by cycling heating or cooling coils on and off, or by adjusting the coil output. Most RTUs over 10 tons in cooling capacity operate with at least two compressors, providing at least two stages of cooling, and some larger RTUs have four compressors (Doebber I. D., 2016). Commercial building HVAC systems fans must operate continually during occupied periods to provide ventilation air, and operating at higher-thanrequired fan speeds when only ventilation is required wastes fan energy (Cai &amp; Braun, 2018). Advanced rooftop unit controls (ARC) refer to products that retrofit variable-frequency (i.e., variable-speed) drives (VFDs) onto existing constant-speed fans in single-zone RTUs.

VFDs change the frequency and voltage of the input power to control a motor's speed. 1  ARC may include other energy-saving features as well, including air-side economizing and demand controlled ventilation (DCV) (Energy Solutions, 2019 ). 2 Air-side economizing involves the increased use of outdoor air, when conditions are favorable, to reduce the requirement for mechanical cooling. Air-side economizers can be controlled based on enthalpy or dry-bulb temperature, based on a relative threshold (compared with return air), or an absolute threshold applied to outdoor air (Pacific Northwest National Lab, 2021). DCV controls ventilation levels in a space based on ventilation requirements. In typical applications, the varying component of a ventilation requirement relates to human occupancy, and DCV systems typically use carbon dioxide sensors for control, as a surrogate for other occupancy-related pollutants (Lawrence Berkeley National Laboratory, N.D. ).

Through a modeling analysis, Fernandez et al. studied the effects of applying various energy efficiency and retro-commissioning measures, including 'advanced RTU controls.' The results of their analysis were extrapolated to reflect the estimated applicability of such measures in common existing buildings in the U.S. commercial building stock. (The energy efficiency measures also included remedying common HVAC faults, including malfunctioning sensors, leaking valves, low refrigerant charge, malfunctioning economizer controls, and others.) To model the savings associated with these advanced RTU controls, Fernandez et al. incorporated a multi-speed fan into the analysis and estimated a site energy savings of 1.3% across the commercial building stock. In this case, the advanced RTU controls were applied only to buildings assumed to have single-zone packaged units. In building types with single-zone packaged units, this estimated site energy savings was higher-3.5% in strip malls and 3.2% in small office buildings (Fernandez, 2017).

1 Due to the fan and pump affinity laws, VFDs also result in significantly greater energy savings than other means of controlling fan (such as inlet vanes) or pump (throttling valves) flow.

2 Some energy efficiency programs distinguish between 'full' and 'light' ARC, with 'full' ARC incorporating DCV and improved economizing as well as supply fan VFDs, and 'light' meaning supply fan VFDs only (Weissert &amp; Smith, 2018) (Northwest Power and Conservation Council , 2022).

Transformative Wave's Catalyst product is one example of an ARC unit, and it has been studied by several different organizations. 3  The New York State Energy Research and Development Authority (NYSERDA) funded a study of the Catalyst in a deployment in New York State. 4 The Catalyst includes a supply fan VFD, controls to implement economizing (integrated economizing with differential dry-bulb control, and an ambient dewpoint temperature lockout), and DCV (Doebber I. D., 2016). The Catalyst also incorporates a 'predictive economizing control' that initiates economizing when a cooling load is anticipated (Doebber I. D., 2016). The Catalyst's DCV feature measures carbon dioxide concentration in the return air (Energy Solutions, 2019 ). The Catalyst also incorporates a building automation system with a web-based interface, which monitors the RTUs equipped with the system, and provides some automated fault detection and diagnosis capability (Doebber I. D., 2014).

A study by Energy Solutions considered 186 installations that used the Catalyst product and found a range of 5%-50% RTU electricity savings and 1%-10% RTU gas savings, with an average RTU electricity savings of 35% and average RTU gas savings of 5%. Of the electrical energy savings, 90% was attributed to the fan VFD (with about 10% attributed to improved economizing, and less than 1% attributed to DCV) (Energy Solutions, 2019 ). (Single-zone HVAC systems may offer less potential than multi-zone systems for energy savings from DCV due to the correlation between occupancy and cooling load in a given zone, and the lack of potential for load and occupancy diversity across the system.) Wang et al. (2013) performed a field evaluation of the Catalyst in 66 RTUs (included packaged heat pumps and conventional packaged units with direct expansion (DX) cooling and gas heating) in four U.S. climate zones and found an average of 57% RTU-level energy savings, predominately driven by fan energy savings (Wang, 2013). Heat pump RTUs examined in their study had a lower absolute average of energy savings per hour of operation, because the heat pump units they studied tended to be smaller than packaged units with gas heating (Wang, 2013). (Note that Wang et al. did not include gas energy savings from heating in their analysis.) An energy services contractor's study of 175 RTU retrofits installed in the Pacific Northwest identified savings of at least 30% RTU energy for cases in which VFDs were installed on the units (some small units were retrofitted without VFDs) (Weissert &amp; Smith, 2018).

The National Renewable Energy Laboratory (NREL) studied the performance of the Catalyst with a field demonstration across 11 RTUs at Navy installations in Hawaii and Guam (Doebber I. D., 2014), and found reductions of 5%-15% in building-level HVAC energy use. This is the first known field demonstration of advanced RTU controls in a hot/humid climate (1A). The existing RTUs operated with fixed-position outdoor air dampers, and no air-side economizing. The humid climates present in both Hawaii and Guam mean that the outdoor air dewpoint temperature generally exceeds the 60°F lock-out typically programmed into the Catalyst's economizer control. NREL had this lock-out overridden in this demonstration for purposes of analyzing the economizer's impact in this climate (Doebber I. D., 2014). Through this study, NREL found that the ARC resulted in lower indoor relative humidity compared with the baseline, due to better control of outdoor air (including shut-off of outdoor air overnight), and fan operation at reduced speed. For an optimal return on investment in a hot/humid climate and based on the Navy's installation and energy costs in this location, NREL recommended that ARC be considered only for RTUs meeting the following criteria: operating at least 50 hours per week, at least 7 tons in capacity, fewer than 10 years of age, and on buildings with multiple RTUs (Doebber I. D., 2014).

3 Note that any reference to manufacturer or model information in this paper are included as examples only. NREL does not endorse or support any particular brand, type, or model of equipment.

4 The Catalyst is now sold by ProStar Energy Solutions (ProStar Energy Solutions, N.D.).

Meanwhile, Studer et al. (2012) performed a modeling analysis of implementing VFDs or stepped-speed fans in RTUs serving retail buildings, and presented aggregate energy savings as a fraction of whole-building (electric and gas) energy use, finding savings of 0.7 to 8.4% depending on climate zone and the presence or absence of refrigerated cases in the building (Studer, 2012). Studer et al. found a range of 29% to 55% fan energy savings with the steppedspeed fans and 44% to 57% savings with the fully variable speed fans in modeled buildings with refrigeration, and 31%-63% and 50%-72%, respectively, in modeled buildings without refrigeration (Studer, 2012). Refrigeration was modeled as being present in grocery areas of bigbox retail stores. They found a small heating energy penalty after the implementation of VFDs or stepped-speed fans due to the reduction in fan heat.

Single-zone VAV systems can be implemented with a fully modulating variable-speed fan or with a two-speed fan. Implementation of a single-zone VAV system should ensure that outdoor airflow remains adequate, even at times of reduced heating and cooling load. This can be accomplished through direct measurement of outdoor airflow, proportional control of outdoor air dampers, or use of two-position outdoor air damper control, among other means (TRANE, 2013). Single-zone VAV systems can also offer improved temperature and humidity control relative to constant-speed systems at part-load conditions, due to reduced compressor cycling (TRANE, 2013).

DX cooling coils generally have airflow constraints that must be respected during operation and considered before pursuing a VAV retrofit. Too little airflow can result in a coil freezing. Airflow rates for DX coils are often expressed in terms of velocity. Some coil manufacturers offer performance data over a range of air velocities (and thus airflow) that allow for a turndown to about 42% of maximum airflow at part-load conditions (Carrier, 2007). Other distributors of DX coils report allowable turndown to only about 2/3 of maximum airflow (Capital Coil and Air, 2023). Some gas and electric heating coils require full airflow during all operation, and in that case, heating airflow must be fixed at that level. Hot water coils generally permit a wide range of modulation of airflow, since the water flow through the coil can be varied directly (TRANE, 2013).

Equipment sizing influences the extent of savings from a single-zone VAV retrofit, as do the system's operating hours (Doebber I. D., 2014). Retrofitting units that are currently oversized in terms of airflow will result in greater energy savings. Units that are constantly operating at nearfull load, such as for process cooling, will not exhibit significant savings from a VAV retrofit. (Weissert &amp; Smith, 2018). Some small commercial buildings may operate RTUs from zone thermostats with 'fan-auto' control, which does not meet code requirements for providing consistent ventilation. The addition of appropriate ventilation controls through an RTU retrofit could result in a net increase in energy use as a result, despite the implementation of variablespeed fan operation (Weissert &amp; Smith, 2018). Practical barriers also exist to VAV retrofits of single-zone packaged units. If the units are new enough to be under the manufacturer's warranty, a retrofit may void the warranty (Weissert &amp; Smith, 2018). Energy Solutions concluded based on its analysis of the Catalyst that rooftop units have at least five years remaining in their useful life to be good candidates for a VAV retrofit, based on the expected payback time (Energy Solutions, 2019 ).

ASHRAE Standard 90.1 incorporated a requirement for single-zone VAV operation for the first time in 2010. That standard applied to air handling units/fan coil units with chilled water coils equipped with supply fan motors larger than 5 hp and for air handling units/fan coil units with DX coils and capacity greater than about 9 tons (Cai &amp; Braun, 2018) (ASHRAE, 2010). The requirement could be satisfied through two-speed fans, VFDs, or electrically commutated motors (Trane, 2013). In 2022, ASHRAE 90.1 was updated, and an exception now applies for DX units with capacity of fewer than 5.5 tons (American Society of Heating, Refrigeration, and Air Conditioning Engineers, 2022), and chilled water and evaporative cooling units with fan motors of less than 0.25 hp. DX and chilled water cooling units that are subject to the supply fan airflow control requirements in ASHRAE 90.1 2022 and that control the cooling capacity directly based on space temperature (as in a typical constant-volume single-zone system) must have a minimum of two stages of fan control, and the lower stage must not exceed 66% of full speed. DX and chilled water cooling units subject to this requirement that control space temperature by varying airflow must have modulating fan speed, with a minimum fan speed that is no more than 50% of full speed. ASHRAE 90.1 2022 stipulates that low or minimum speed be used at times of low cooling load, or ventilation-only operation.

