<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89117.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89117.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89117.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89117.md | section: 2  ComStock Baseline Approach | lines: 298-303 -->
## 2  ComStock Baseline Approach

Existing constant-volume single-zone systems are potential candidates for a retrofit to singlezone VAV. All packaged single-zone systems modeled in ComStock are currently treated as constant volume (Dahlhausen, 2023). Packaged single-zone systems are modeled in ComStock with 'load-based' control, in which a part-load ratio is calculated reflecting the required run time of the heating or cooling coil to meet the load at design airflow, sized separately for heating, cooling, and ventilation modes (US Department of Energy, 2022). Fans operate continuously during the building's occupied hours, with unoccupied operation assigned to one of three schemes (scheduled on during unoccupied hours, cycling to meet setpoint with ventilation during unoccupied hours, and cycling to meet setpoint without ventilation during unoccupied hours) based on a probability distribution (Parker, 2023).

Existing PSZ systems in ComStock have chilled water or DX cooling coils, and gas, hot water, or electric heating coils, or use air-source heat pumps for both heating and cooling (Parker, 2023). Hydronic coils can generally modulate flow rate for compatibility with lower airflows (TRANE, 2013). PSZ systems with heat pumps in ComStock are modeled with single-speed DX heating and cooling coils. As part of this measure, constraints will be enforced on minimum airflow for electric heating and DX coils.

