<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89117.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89117.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89117.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89117.md | section: 3.2  Technology Specifics | lines: 339-363 -->
## 3.2  Technology Specifics

ARC retrofit kits do not typically involve replacement of the heating or cooling coils in the unit, and in this measure, it will be assumed that a single-zone VAV retrofit does not involve coil replacement (Weissert &amp; Smith, 2018). ARC kits often contain controls and sensors for implementation of DCV and improved air-side economizing, and these features are included in this measure.

A common control sequence for VAV retrofits in RTUs with only one stage each of heating and cooling uses 90% fan speed in both heating and cooling modes, and 40% when the fan is operating for ventilation only. When multiple stages of heating or cooling are present, the fan speed generally increases to 75% for the first stage and then 90% for the second stage, and can also increase in economizing mode while cooling (Weissert &amp; Smith, 2018); (TRANE, 2013); (Wang, 2013). Note that this is effectively a fan control approach with two discrete speeds, and not continuously variable. Note that in this case, to ensure adequate airflows based on EnergyPlus' sizing routines, the new maximum airflow remained the same as the existing maximum value.

Packaged single-zone systems are modeled by ComStock using the AirLoopHVAC:UnitarySystem object in EnergyPlus. To implement a single-zone VAV approach, the existing Fan:OnOff object is replaced with a Fan:VariableSpeed, and the system control type is set to 'SingleZoneVAV.' (Note that this measure is approximating the performance of a fan with a two-speed control approach with a continuously variable fan.) Under the single-zone VAV control approach, EnergyPlus considers two potential airflow rates-'heating and cooling' and 'no load' (which can be applied in periods of low loads, or when only ventilation airflow is required), and a range of supply air temperatures. If the load cannot be met at the 'no load' airflow rate and acceptable range of supply air temperatures, the airflow is increased to the heating and cooling supply airflow rate. The existing AirTerminal:SingleDuct:NoReheat is replaced with a

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, which allows for increased airflow in heating. The AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat also allows for maximum and minimum airflow rates to be set, which will be configured based on the operating parameters of the Catalyst ARC retrofit kit, with a minimum of 40% of the design airflow (or the airflow required for ventilation, whichever is higher), and a maximum of the full design airflow. (Note that this was selected to ensure adequate airflow under EnergyPlus' sizing routines. In installed equipment, the degree of over-sizing may be greater in many applications, reflected in the controls of the Catalyst and other ARC units setting the new maximum airflow at 90% of the design maximum.)  This airflow pattern is illustrated schematically in Figure 2. Airflow requirements for ventilation are calculated per ANSI/ASHRAE Standard 62.1 based on occupancy and floor area of the zone served, as well as any exhaust requirements. The measure confirms that the airflow limitations for the DX cooling and heating coils are respected.

Figure 2. Illustration of single-zone VAV airflow control scheme Image from Trane (2013)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml
     source: 89117_images/image_000006_e1c14fa6b494b530e6d32f24d5aa3ed0b0185c2c3b8a5fd644e5a8bae9aeda16.png
     method: vision-description
     described: 2026-08-21 -->

![Schematic from Trane (2013) of the single-zone VAV airflow control scheme, showing two discrete supply fan speeds stepped against stages of heating and cooling capacity.](89117_images/image_000006_e1c14fa6b494b530e6d32f24d5aa3ed0b0185c2c3b8a5fd644e5a8bae9aeda16.png)

Borrowed schematic (credited to Trane, 2013) illustrating the single-zone VAV airflow control scheme this measure emulates. Two staircase traces run left to right over an unlabelled horizontal axis representing increasing cooling demand. The right-hand black axis is "supply fan airflow", marked "design airflow" at the top with a dotted "minimum airflow" line partway down; the left-hand orange axis is "stages of cooling or heating capacity". At the left the black trace sits at design airflow while the orange trace is high and annotated "heater ON". The black trace then drops to a low plateau annotated "low fan speed" that coincides with the dotted minimum airflow line, holding that level while the orange trace steps from "both compressors OFF" up to "one compressor ON". At the right the orange trace steps to "both compressors ON" and the black trace jumps back to design airflow, annotated "high fan speed". The figure therefore shows only two discrete fan speeds, with first-stage cooling served at the low speed - the behaviour section 3.2 calls "effectively a fan control approach with two discrete speeds", although that section describes 40%, 75% and 90% airflow levels.

In EnergyPlus, sizing of design airflow rates for the CoolingCoil: DX Single Speed, Coil:Heating:DX:SingleSpeed, and DX Multi-Speed objects are constrained based on a range of 300-450 cfm/ton (US Department of Energy, 2022). (A lower range of 125-250 cfm/ton applies to coils in dedicated outdoor air systems, but those coils are not the subject of consideration by this measure.) During simulation, EnergyPlus expects airflow of single-speed cooling coils to a range of 200-500 cfm/per ton of rated total cooling capacity and will issue a warning message if this expectation is not met. A constraint based on a flow rate range of 200-600 cfm/ton of rated total heating capacity is applied to DX heating coils (US Department of Energy, 2022). This approach relies on sizing of airflow for DX cooling coils to the upper range of airflow per unit of cooling capacity, to ensure that the 50% reduction can be achieved where applicable. This reduction could be achieved through an iterative approach of hard-sizing coil airflow rates based on the given capacity ratio.

EnergyPlus does not impose constraints on airflow of electric coils, though some coil manufacturers, especially manufacturers of electric coils used in reheat terminal units, recommend restrictions such as minimum airflow of 70 CFM/kW (Price, 2021). These constraints are considered in the measure, if it is possible that airflows could approach those levels.

