<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89117.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89117.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89117.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89117.md | section: 3.2.2 Air-Side Economizing | lines: 368-371 -->
## 3.2.2 Air-Side Economizing

Integrated air-side economizing is also implemented as part of this measure. The Catalyst configures air-side economizing with a differential dry-bulb control, and an ambient dew point temperature lockout of 60°F (Doebber I. D., 2014). For compliance with 2022 ASHRAE 90.1 across climate zones, the economizer is implemented in EnergyPlus with differential enthalpy control, and a high dry-bulb lock-out of 75°F. Since the Catalyst is configured to confirm the existence of a cooling call before initiating economizing, the 'LockoutWithHeating' option in EnergyPlus is applied. The measure is configured to confirm the existence of a cooling call.

