<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89117.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89117.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89117.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89117.md | section: 3.4  Limitations and Concerns | lines: 390-395 -->
## 3.4  Limitations and Concerns

ComStock's baseline treats all packaged single-zone (PSZ) systems as constant speed, although some existing systems are variable speed, which will lead to an overestimation of potential savings actually available at the stock level from a VAV conversion. Note that modeling a fan controlled to discrete speeds (as is the case with RTUs retrofitted with common ARC kits) with a continuously variable speed fan introduces some approximations of the energy use. The measure constrains the fan speed operation and airflow delivered to the upper and lower bounds allowed by the typical ARC kits.

ComStock's baseline does not currently model DCV in any office buildings, which may lead to an overestimation of the actual potential savings in the building stock from applying DCV in such buildings, as DCV is already somewhat commonplace in certain office space types, such as conference rooms. (Note that this occurs because of ComStock's approach of averaging occupancy density over multiple space types. As a result, the combined office space types do not meet the occupancy density thresholds in ASHRAE 90.1 for required implementation of DCV, while in reality, spaces such as conference rooms would be subject to the requirement.) The results of the 2018 Commercial Building Energy Consumption Survey performed by the Energy Information Administration concluded that demand-controlled ventilation was present in around 11% of commercial building floor space in the US (US EIA, 2022).

