<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89117.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89117.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89117.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/89117.md | section: 5.2  Stock Energy Impacts | lines: 498-533 -->
## 5.2  Stock Energy Impacts

The Advanced RTU Controls measure demonstrates 4.2% total site energy savings (182 trillion TBtu) for the U.S. commercial building stock modeled in ComStock (Figure 8). The savings are primarily attributed to:

- 2.1% stock heating gas savings (18.1 TBtu)
- 3.6% stock cooling savings (24.0 TBtu)
- 26% stock fan savings (137.1 TBtu).

Figure 9. Comparison of annual site energy consumption between the ComStock baseline and the advanced RTU controls measure scenario. Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml
     source: 89117_images/image_000014_cd8a5352383cd61dc16da8f42900314ef9a1e5024ce4eb4782086ca38319465c.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar comparison of annual site energy consumption for the whole ComStock stock, baseline versus Advanced RTU Controls, by end use and fuel type.](89117_images/image_000014_cd8a5352383cd61dc16da8f42900314ef9a1e5024ce4eb4782086ca38319465c.png)

Figure 8, printed in the document with the caption "Figure 9". Two stacked bars, "Baseline" and "Advanced RTU Controls", on a y-axis "Annual Energy Consumption (TBtu)" running 0 to 4500, with a legend of 18 end-use-by-fuel segments (interior equipment, fans, cooling, interior lighting, heating, water systems, exterior lighting, refrigeration, pumps, heat rejection and heat recovery, each split by electricity, natural gas, district heating or cooling, and other fuel). This is the whole modelled stock, including buildings the measure was not applicable to. The bar totals are 4338 TBtu baseline and 4156 TBtu with the measure, a reduction of 182 TBtu or 4.2%. Fan electricity falls from 519.1 to 382.0 TBtu (-137.1, the largest single contribution) and cooling electricity from 667.3 to 643.3 TBtu (-24.0); natural gas heating falls by 18.1 TBtu (2.1%) per the body text, though that segment's printed label is illegible in this bitmap. Heating electricity edges down from 175.2 to 173.6 TBtu. Interior equipment electricity (739.7) and interior lighting (451.9) are unchanged. For per-segment numbers, see the section 5.2 bullets.

Figure 10. Comparison of annual site energy consumption between the ComStock baseline and the Advanced RTU Controls measure scenario for applicable buildings only. Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml
     source: 89117_images/image_000015_832e196c03d5d62d9ed3542f0294a0129b10d309843368da0349c26fb3b61ba6.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar comparison of annual site energy consumption for applicable buildings only, baseline versus Advanced RTU Controls, by end use and fuel type.](89117_images/image_000015_832e196c03d5d62d9ed3542f0294a0129b10d309843368da0349c26fb3b61ba6.png)

Figure 9, printed in the document with the caption "Figure 10". The same stacked-bar format as Figure 8 - "Baseline" and "Advanced RTU Controls" bars, y-axis "Annual Energy Consumption (TBtu)" 0 to 1800, segments by end use crossed with fuel type - but restricted to the buildings the measure was applicable to, which the text offers as a more direct basis for comparison with field studies. The bar totals are 1774 TBtu baseline and 1591 TBtu with the measure, a reduction of about 183 TBtu or roughly 10% of this subset's energy use. Fan electricity falls from 268.8 to 131.6 TBtu and cooling electricity from 243.9 to 220.0 TBtu; both deltas match the stock-level savings in Figure 8, confirming that essentially all of the savings arise in these buildings. Natural gas heating also falls, by 6.1% per section 5.2, although that segment's printed label is illegible in this bitmap. Interior equipment electricity (289.1), interior lighting (199.6), exterior lighting (65.1) and gas water systems (76.9) are unchanged. Section 5.2 gives the end-use percentages: 53.3% fan savings, 11.2% cooling, 6.1% gas heating.

Figure 9 shows a comparison of annual site energy consumption between the ComStock baseline and the Advanced RTU Controls measure scenario for only those buildings to which the measure was applicable, which provides a more direct basis for comparison to some past studies. The end use with the highest relative reduction is fan energy (53.3% savings among applicable buildings), which is generally consistent with the findings of other studies, including the evaluation by Energy Solutions in 2019, in terms of fan energy being a driver of energy savings, and the relative quantity of fan savings  (Energy Solutions, 2019 ). (Note that the implementation of this measure also assumed that after the retrofit, systems operate with fan motors that meet the ASHRAE 90.1-2019 efficiency standard, reflecting the likelihood of motor replacement being necessary for older, non-inverter-driven motors for VFD compatibility.) The primary mechanism driving fan energy savings is the use of variable-speed fans. Energy Solutions found a range of 5%-50% RTU electricity savings (with RTU electricity including fan and cooling energy use), primarily attributable to fan energy, and a range of 1%-10% RTU gas savings (consisting of heating only). The evaluation by Wang et al. (2013) of the Catalyst found an average of 55% RTU energy savings (with RTU energy including heating, cooling, and fan energy), primarily driven by fan energy, and did not consider gas heating savings. The modeling analysis of Studer et al. (2013) found a range of 55%-72% fan energy savings in buildings without case refrigeration with retrofits to fully variable-speed fans. The fan energy savings identified here are consistent with fan operation at 30% power (the power minimum assumed in modeling, which governs over the power at the airflow minimum) for extended periods of time, as observed in time series results for individual buildings. This low fan power mode corresponds to the 'No Load/Low Load' modeled for the single-zone RTUs.

The relatively small gas heating savings identified here (6.1% among applicable buildings) falls in the range observed by Energy Solutions (2019). Heating savings in this measure results from reduced load for conditioning outdoor air as a result of DCV, compensating for the heating penalty from the reduction in fan heat with variable-speed fans. (Note that this penalty is likely the cause for the small aggregate electric heating penalty.) Note that ComStock's sample includes a much wider range of climate zones than the buildings evaluated by Energy Solutions in New York State, and that in ComStock many of the buildings in which the measure was implemented had a least some variation in loads, creating opportunity for savings from variablespeed fans, while Energy Solutions did not report screening building candidates based on that criteria. Modeling does not fully encapsulate the faults that may be present in real buildings and undermine the efficacy of advanced RTU controls and other retrofits, which can result in higher estimated savings than those that would be observed in practice, even for a similar building type. Energy savings from variable-speed fans is also highly dependent on the approach for sizing the fans relative to current loads, and existing buildings may exhibit differing degrees of under- or over-sizing of equipment relative to current loads. ComStock uses EnergyPlus sizing routines, leveraging location-specific design days. Per ASHRAE Standard 90.1 Appendix G, systems are over-sized by 15% in cooling and 25% in heating (Parker, 2023).

Cooling energy savings (11.2% among applicable buildings) from this measure result from the use of air-side economizing, as well as the reduction in cooling load from outdoor air from the use of DCV, and reduction in fan heat from the use of variable-speed fans. In their analysis, Energy Solutions attributed 90% of the observed energy savings to fan energy, 10% to economizing, and less than 1% to DCV. Among applicable buildings in ComStock, 77% of the observed energy site savings was attributable to fan energy, 14% to cooling, and 9% to heating.

