<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89117.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89117.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89117.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/89117.md | section: 5.5  Heating Energy Use Implications | lines: 631-645 -->
## 5.5  Heating Energy Use Implications

In about 11.5% of the buildings to which this measure was applicable, a natural gas heating penalty was observed, indicating that a heating penalty from reduced fan power exceeded the magnitude of any heating energy savings from implementation of DCV, and reduced zone overheating from modulation of fan speed. Figure 15 illustrates with a scatterplot the magnitude of the natural gas heating penalty as a function of fan energy savings for a subset of these buildings (the small number of buildings in this set with fan energy savings greater than 300,000 kWh were omitted here for clarity). (Natural gas savings is presented in kWh to allow a direct comparison between the quantities.) The red line in Figure 15 shows the maximum expected natural gas heating penalty as a function of fan energy use, given an assumption of all fan heat being transferred to the airstream (reflecting conditions in the ComStock models considered), and a natural gas heating efficiency of 80% (typical of natural gas heating coils in air handling units). In Figure 15, the natural gas penalty values generally lie above, and in many cases, significantly above, the red line, indicating that the penalty observed is less than the maximum value expected. This provides a 'sanity check' on the results. In general, the degree of the heating penalty is a function of the distribution of zone heating hours over fan operating conditions at low speed (when the reduction in fan power will be applicable).

Figure 15. Natural gas energy savings (negative, a penalty) as a function of fan energy savings for a selection of datapoints in which a natural gas heating energy penalty was observed. Points are colored by ASHRAE climate zone.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml
     source: 89117_images/image_000021_bae1d3efd5a04af3de4c8950710aa69c9e0dbaa12e0f9964034292b9517bec1f.png
     method: vision-description
     described: 2026-08-21 -->

![Scatter plot of natural gas heating penalty against fan energy savings for buildings showing a gas penalty, coloured by climate zone, with every point above the maximum expected penalty line.](89117_images/image_000021_bae1d3efd5a04af3de4c8950710aa69c9e0dbaa12e0f9964034292b9517bec1f.png)

Figure 15. Scatter plot with x-axis "Fan energy savings (kWh)" 0 to 40,000 and y-axis "Natural gas heating energy savings (kWh)" 0 down to -50,000; all plotted gas values are negative, i.e. penalties. Points are coloured by climate zone, legend order CZ 5 (blue, the most numerous), CZ 4 (orange), CZ 3 (green), CZ 6 (red) and CZ 2 (purple). A thick red line labelled "Max potential penalty" runs straight from the origin to (40,000, -50,000) - a slope of -1.25, which is exactly one over the 80% natural gas heating efficiency the text assumes, so the line represents all fan heat being replaced by gas at that efficiency. Every plotted point lies above the line, and most lie far above it, confirming that the modelled gas heating penalty is well below its theoretical maximum; this is the sanity check section 5.5 describes. Penalties are mostly between 0 and -20,000 kWh, deepening loosely as fan savings grow, with the deepest points near -22,000 kWh. Section 5.5 says buildings with fan energy savings above 300,000 kWh were omitted for clarity, but this axis stops at 40,000 kWh.

