<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89120.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89120.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89120.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/89120.md | section: Measure Summary | lines: 153-161 -->
## Measure Summary

| Measure Title      | Improved Fan Scheduling and Outdoor Air Control                                                                                                                                                                                                                                                                    |
|--------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Measure Definition | This measure shuts off outdoor air during extended periods of no occupancy (generally overnight), except when air-side economizing is activated, and aligns heating, ventilating, and air conditioning (HVAC) operating hours with building occupancy.                                                             |
| Applicability      | This measure is applicable to all air handling unit (AHU)-based systems in ComStock that have ventilation provided during unoccupied periods. This measure is applicable to about 58% of the floor area modeled in ComStock.                                                                                       |
| Not Applicable     | This measure is not applicable to buildings modeled without air distribution systems, or AHU-based systems that already shut off ventilation during unoccupied periods. This measure is also not applicable to systems that operate 24/7 due to process requirements (such as patient-serving areas of hospitals). |
| Release            | 2024 Release 1: 2024/comstock_amy2018_release_1/                                                                                                                                                                                                                                                                   |

