<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89120.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89120.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89120.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89120.md | section: 1  Technology Summary | lines: 162-177 -->
## 1  Technology Summary

Commercial buildings are required to provide adequate ventilation during occupied periods. As a result of lack of adequate controls or faults, many commercial buildings continue to provide ventilation during unoccupied periods (such as overnight), contributing to energy waste through increased fan operation and unnecessary conditioning of outdoor air. An analysis of building automation system (BAS) data from 843 commercial buildings found that only 23% of AHUs in the sample fully aligned with ASHRAE 90.1 requirements, and that 27% of AHUs in the sample operated continuously (CaraDonna &amp; Dombrovski 2022). Similarly, a study of 215 AHUs at new and recently renovated buildings in California in 2002 found that 30% had continuously operating ventilation systems (Jacobs 2003).

In commercial buildings, a space temperature setback should be implemented during unoccupied periods, with the fans controlled to cycle to meet the space temperature setpoint, with no provision of outdoor air during unoccupied periods apart from airside economizing. The outdoor air damper can be scheduled closed overnight, and 'permitted' to open only during conditions suitable for economizing (Pacific Northwest National Laboratory N.D.). Exhaust fans should also be scheduled off overnight to avoid creating additional heating or cooling loads through induced infiltration (Pacific Northwest National Laboratory N.D.).

Provision of outdoor air during unoccupied periods can occur due to a lack of scheduling for HVAC equipment, schedules that do not reflect the building's operating hours, or more general faults such as outdoor air dampers that are 'stuck' at an open or partially open position and fail to actuate (Fernandez, Katipamula, Wang, et al. 2017). Many BAS offer 'optimum start' or 'optimum stop' logic to start morning warmup (or cooldown) no earlier than necessary to meet the building's setpoints before occupancy begins, or to allow the building to 'coast' without AHU operation at the end of the day, if outdoor air temperatures are moderate ((Fernandez, Katipamula, Wang, et al. 2017, Murphy 2006).

Fernandez, Katipamula, Wang et al. analyzed the effects of applying various energy efficiency and retro-commissioning measures, including 'outdoor air damper control,' through a modeling analysis, and extrapolated the results to represent the estimated prevalence of such faults in common existing buildings in the U.S. commercial building stock. The outdoor air damper control measure included both the eliminating of ventilation during unoccupied hours and ensuring that adequate ventilation was provided during occupied periods. Operating schedules were applied based on a single deterministic schedule for all buildings of a given type. Due to the assumption of some building types, such as schools, currently being under-ventilated, this measure resulted in a slight increase of site energy use in the aggregate (an increase of about 0.3%) but did result in energy savings in certain building types, with 7.3% site energy savings identified in small office buildings (Fernandez, Katipamula, Wang, et al. 2017).

A building's actual operating schedule, and the schedules, if any, currently governing HVAC operation, are key factors in influencing the calculation of energy savings from implementation of ventilation control during unoccupied periods. Some buildings, such as offices and retail, have well-defined daily and weekly operating schedules. Existing ventilation levels are also an important factor in influencing energy savings, if any, from implementation of ventilation control during unoccupied periods, as illustrated by Fernandez, Katipamula, Wang, et al. (2017).

Implementation of a BAS in buildings that currently lack one may be necessary to facilitate longterm persistence of ventilation control during unoccupied periods. Per data from the 2018 Commercial Buildings Energy Consumption Survey, 42% of commercial building floor area in the United States is controlled by a BAS (U.S. Energy Information Administration 2018). In buildings with a BAS, scheduling ventilation off during unoccupied hours can generally be accomplished through the BAS itself. The schedule can fail to persist over time if schedules are modified by operators or overridden to address perceived problems with thermal comfort or to accommodate short-term changes in occupancy patterns. (In addition, many buildings increased day and nighttime ventilation rates during the COVID-19 pandemic in response to CDC guidance encouraging higher ventilation rates to mitigate spread of the virus. (CDC, 2023). ) Some BAS offer occupants the ability to override temperature setbacks for a pre-defined period, which allow for localized control for users that may be in the building during 'off' hours, but should be carefully monitored to avoid undermining the effectiveness of schedules overall. The energy savings from this measure can also be undermined due to other controls faults, such as 'stuck' outdoor air dampers that fail to actuate properly.

Using airside economizing to meet cooling setpoints during unoccupied periods is an appropriate energy-efficiency strategy and permitted by ASHRAE 90.1, although the focus of this measure is on ventilation control during extended periods during which an entire building is unoccupied, such as overnight, and not on short periods of time during the day when an individual space may be unoccupied. Demand-controlled ventilation and other strategies can address ventilation control during these shorter unoccupied periods at the space level.

