<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89120.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89120.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89120.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89120.md | section: 3.1  Applicability | lines: 186-204 -->
## 3.1  Applicability

In general, this measure is applicable to AHU-based (packaged single zone and variable air volume [VAV] systems) that do not currently have ventilation scheduled off overnight (that is, are not currently controlled by Scheme 3), which account for about 45% of the sample in weighted floor area. Figure 1 shows the prevalence of HVAC system types in ComStock to which this measure is applicable. This measure is not applicable to hospitals and outpatient health care facilities, because they are not represented in the underlying data set from which information on ventilation schedules was obtained, and also is not applicable to schools, based on evidence that the distributions are not broadly representative for them (Parker 2023). This measure will also not be applied to any other spaces operating with 24/7 occupancy or ventilation requirements, as this would result in no change in operations.

This measure is also not applied to dedicated outdoor air systems, as these systems are already scheduled in ComStock to align their operation with the building's occupied hours. This measure is not applicable to zone-level systems such as packaged terminal air conditioning units or packaged-terminal heat pumps, because such units often do not offer the ability to schedule operations. Note that implementation of this measure assumes that a motorized damper is retrofitted to control outdoor air flow if one is not already present.

Some buildings with ventilation scheduled off at night in their primary HVAC systems have dedicated systems serving other spaces (such as data centers) that have constant schedules applied to their minimum outdoor air levels. These secondary system schedules were changed to reflect building occupancy as part of this measure, but because the minimum outdoor air levels for these spaces were generally set to zero, this schedule change did not affect actual operations and produced only a minor (&lt;0.01%) change in site energy use.

Figure 1. Prevalence of HVAC system types to which this measure is applicable (note that chilled water is abbreviated 'CHW' and heating hot water 'HHW.')

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89120.yaml
     source: 89120_images/image_000007_f90c42d2022143ec69daeccff9ea19c49f54fffc9bd8fa12c3f2bfef31a871f9.png
     method: vision-description
     described: 2026-08-20 -->

![Three-panel horizontal bar chart of the 13 most common ComStock HVAC system types, showing each type's stock floor area, share of stock floor area and share of model count](89120_images/image_000007_f90c42d2022143ec69daeccff9ea19c49f54fffc9bd8fa12c3f2bfef31a871f9.png)

Figure 1. Three side-by-side horizontal bar panels sharing one row axis labelled 'In.Hvac System Type (group)'. The panels are 'Stock Floor Area (sq ft)' (ticks 0B to 25B), '% Stock Floor Area' (0% to 30%) and '% Model Count' (0% to 40%). Every bar carries a printed value. Rows top to bottom, given as floor area | % floor area | % model count: PSZ-AC with gas coil 16,617,390,519 | 27.4% | 39.3%; PVAV with gas boiler reheat 5,791,235,661 | 9.6% | 8.4%; PSZ-AC with electric coil 5,017,882,862 | 8.3% | 12.4%; VAV chiller with gas boiler reheat 4,384,967,393 | 7.2% | 1.6%; PVAV with gas heat with electric reheat 3,345,177,973 | 5.5% | 6.5%; VAV air-cooled chiller with gas boiler reheat 3,065,064,704 | 5.1% | 1.2%; PVAV with PFP boxes 2,390,917,556 | 3.9% | 4.0%; PSZ-HP 2,043,770,085 | 3.4% | 4.4%; PTAC with electric coil 1,668,007,115 | 2.8% | 2.1%; Other (<1% individually) 1,621,898,525 | 2.7% | 1.0%; PSZ-AC with gas boiler 1,595,594,201 | 2.6% | 2.1%; VAV chiller with PFP boxes 1,395,074,802 | 2.3% | 0.8%; VAV district CHW with district HHW reheat 1,002,381,271 | 1.7% | 0.4%. Floor area sums to about 49.94 billion sq ft, the percentage columns to 82.5% and 84.2%.

