<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89120.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89120.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89120.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/89120.md | section: 3.4  Limitations and Concerns | lines: 226-233 -->
## 3.4  Limitations and Concerns

The prevalence of the underlying faults of ventilation operation during unoccupied periods is based on an analysis of a dataset representing over 5,700 AHUs (CaraDonna 2022). While this represents the best available analysis of such data, there may be limitations in the applicability of distributions of faults from this data to classes of building in the U.S. commercial building stock (The distributions are not applied to building types that were not well-represented in the underlying data set, and are also not applied to schools, based on evidence that the data set was not broadly representative for school buildings.). Building owners are often reluctant, for a variety of reasons, to provide access to BAS data.

In practice, some commercial buildings do not provide adequate mechanical ventilation during occupied periods (Fernandez 2017). Thus, the baseline assumption in ComStock of adequate ventilation being provided by commercial systems could overestimate the savings that would be observed in practice by appropriate ventilation scheduling, as in under-ventilated buildings, this would likely occur in conjunction with retro-commissioning to ensure adequate ventilation during occupied periods.

Note that some buildings with ventilation scheduled off at night in their primary HVAC systems have dedicated systems serving other spaces (such as data centers) that have constant schedules applied to their minimum outdoor air levels. These secondary system schedules were changed to reflect building occupancy as part of this measure, but because the minimum outdoor air levels for these spaces were generally set to zero, this schedule change did not affect actual operations and produced only a minor (&lt;0.01%) change in site energy use.

