<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89120.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89120.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89120.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89120.md | section: 5.4  Site Energy Savings Distributions | lines: 339-414 -->
## 5.4  Site Energy Savings Distributions

In proportional terms, the primary end uses in which energy savings were observed from this measure were fans, space heating (electricity and natural gas), and pumps, with more minor savings from cooling (with the 75 th percentile under 10%). Heating and cooling energy savings result from the reduced load from outdoor air during unoccupied periods, and fan energy savings generally result from improved scheduling (in buildings with continuous supply fan operation in the baseline). Pump energy savings result from reduced heating and cooling loads in buildings with hydronic systems. Due to the relatively small energy use by pumps in aggregate across the sample, the pump energy savings are not notable at the stock level.

The degree of energy savings (in all relevant end uses) resulting from this measure is highly dependent on baseline assumptions regarding the prevalence of various faults in outdoor air control, reflected in supply fan and outdoor air schedules. The baseline assumptions in ComStock related to outdoor air control and prevalence of various related faults are documented in CaraDonna (2022) and Parker (2023). A separate HVAC control variability measure implements these configurations in ComStock that were applicable to the upgrade. The unoccupied outdoor air control strategies reflected in the ComStock baseline include fans running continuously at nighttime, with outdoor air ('fan on vent'), fans cycling at night while bringing in outdoor air ('night fan cycle vent') and fans cycling at night without bringing in outdoor air ('night fan cycle no vent'). The 'night fan cycle no vent' option is effectively implemented by this measure, and thus this measure was not applied to buildings already having that configuration. The 'fan on vent' configuration presents the greater opportunity for energy savings, and 'night fan cycle vent,' a lesser opportunity for savings.

In this sample, 20% of buildings had retained their underlying nighttime outdoor air control strategy, 17% had 'night fan cycle no vent' implemented through the variability measure, 40% had 'night fan cycle vent' implemented through the variability measure, and 23% had 'night fan on vent' implemented through the variability measure.

Figure 8 shows the distribution of savings percentage by end use and fuel type. The gas heating penalty that occurs in some buildings is generally the result of the loss of fan heat due to improved scheduling. Though fans continue to operate when heating or cooling loads exist, fan operation during other periods can also offset the load on the heating coil in certain conditions (This penalty, where it occurs, is generally offset by fan energy savings.). This effect on natural gas heating energy use was observed most often in packaged single-zone systems with a gas coil, though it also manifested as an electric heating penalty in packaged systems with heat pumps or with electric resistance heating coils (Only two buildings experienced a penalty in heating energy use from district heating.).

In the cases of the highest absolute gas heating penalty, the magnitude in energy consumption of the gas heating penalty was always less, and often notably less, than the observed fan energy savings. In practice, the upper bound on the loss of useful fan heat is the fan energy savings, and the upper bound on the expected heating energy penalty is this value divided by the coil heating efficiency. In cases of the highest absolute electric heating energy penalty, with several exceptions, the heating energy penalty was notably less than the fan energy savings. With these systems, the upper bound on the expected heating penalty is the fan energy savings (in the case of electric resistance coils, with an efficiency of one), or the fan energy savings divided by the heating coefficient of performance of the heat pump under the same conditions as the fan energy savings accrued. Heating coefficient of performance of an air-source heat pump varies as a function of outdoor air temperature and other factors. The distribution of fan energy savings over periods in which heating is required and the fan heat is useful is dependent on climate zone and building loads. These observations for gas and electric heating energy penalties confirm that their magnitudes are generally reasonable relative to the observed fan energy savings.

The high proportionate penalty in pump energy use generally occurred in buildings with low baseline pump energy and was associated with a heating penalty resulting from the reduction in fan heat in buildings with hydronic heating systems. These penalties, where they occurred, were generally offset by fan energy savings. The increase in fan energy that occurs in some buildings is generally due to operation at higher fan power because of increased cooling load during unoccupied periods in systems without economizers. This is discussed in more detail in subsection 5.6. The cooling energy penalty generally occurs in buildings without economizers, in which the reduction in outdoor air ventilation during unoccupied periods results in compensation with additional mechanical cooling energy use.

The minor changes in water systems- and refrigeration-related energy use are due to small differences in zone air conditions resulting from applying this measure. The minor variation in lighting energy use observed in a very small number of buildings is a minor unexpected result that is being investigated. These minor variations do not affect the aggregate results or the results of other end uses.

Figure 7. Percentage site energy savings distribution for ComStock models with the Improved Fan Scheduling and Outdoor Air Control measure applied by end use and fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89120.yaml
     source: 89120_images/image_000014_87b135d6878e6e2ffa19917fcf06ae33fb3b81ac6bc37af3f259fd26d583ddcb.png
     method: vision-description
     described: 2026-08-20 -->

![Violin plots of unweighted percent site energy savings for 17 end-use and fuel combinations, with sample sizes in the row labels](89120_images/image_000014_87b135d6878e6e2ffa19917fcf06ae33fb3b81ac6bc37af3f259fd26d583ddcb.png)

Figure 7. Violin plots titled 'Upgrade 14: Unoccupied AHU Control (unweighted)'. The x axis is 'Percent Site Energy Savings by End Use (%)', ticked -160 to 100, with a reference line at zero. Rows top to bottom, with sample sizes: Other Fuel Water Systems (n=32), Other Fuel Heating (n=7592), District Heating Water Systems (n=254), District Heating Heating (n=2028), District Cooling Cooling (n=1263), Natural Gas Water Systems (n=3432), Natural Gas Heating (n=127957), Electricity Water Systems (n=3515), Electricity Refrigeration (n=9983), Electricity Pumps (n=25338), Electricity Interior Lighting (n=15), Electricity Interior Equipment (n=2), Electricity Heating (n=62694), Electricity Heat Rejection (n=3942), Electricity Heat Recovery (n=3910), Electricity Fans (n=186435), Electricity Cooling (n=190317). The water systems, refrigeration and interior equipment rows collapse onto zero. Interquartile ranges are only a few pixels wide but all sit above zero, roughly +1% to +20% for most rows, with Electricity Heat Recovery highest (about +26% to +46%) and Electricity Fans widest (about 0% to +37%). Long left tails reach about -150% on the small end uses.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

Figure 8 shows the distribution of overall site energy savings by HVAC system type. The most common HVAC system types in the sample to which this measure was applied (package singlezone air conditioner [PSZ-AC] with gas coil, PSZ-AC with electric coil, and packaged VAV with gas boiler reheat) generally had similar ranges of proportionate site energy savings. The prior operating conditions of the fan during unoccupied periods are a notable driver of energy savings from this measure, and one would expect a higher potential for energy savings from constant-speed systems (such as the PSZ-ACs) than VAV systems, if fans were operating at lower speeds during unoccupied periods in the baseline for ventilation only. Lower fan energy savings would also be expected to reduce the magnitude of any heating energy penalty associated with the measure.

The fan energy penalty appears to occur in central VAV or packaged VAV systems, and primarily in those without economizers that previously had the 'night fan cycle vent' control strategy. The elimination of the cooling from outdoor air brought in during unoccupied periods causes the fans to cycle more frequently and at higher flow rates to meet cooling loads in the zone overnight, which often occur in interior zones in large buildings. These buildings still generally had overall net site energy savings from implementing this measure, due to the reduction in load from outdoor air at other times. In the packaged single-zone heat pump (PSZHP) systems in this sample that have a site energy penalty resulting from this measure, the energy penalty tends to result from an increased electricity use for heating.

Figure 8. Percentage site energy savings distribution for ComStock models with the applied Improved Fan Scheduling and Outdoor Air Control by HVAC system.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89120.yaml
     source: 89120_images/image_000015_29f8fef75d2e7b9c8f6563b644fb71281ce079fad69877ae66404887f1f56a42.png
     method: vision-description
     described: 2026-08-20 -->

![Violin plots of percent site energy savings for 18 HVAC system types, with sample sizes in the row labels](89120_images/image_000015_29f8fef75d2e7b9c8f6563b644fb71281ce079fad69877ae66404887f1f56a42.png)

Figure 8. Violin plots of percent site energy savings by HVAC system type. The x axis is percent site energy savings, ticked -5 to 60, with a reference line at zero; the panel spans roughly -7% to +62%. Rows top to bottom, with sample sizes: PSZ-AC with district hot water (n=14), PSZ-AC with electric coil (n=993), PSZ-AC with gas boiler (n=129), PSZ-AC with gas coil (n=3163), PSZ-HP (n=328), PVAV with PFP boxes (n=226), PVAV with district hot water reheat (n=5), PVAV with gas boiler reheat (n=472), PVAV with gas heat with electric reheat (n=323), VAV air-cooled chiller with PFP boxes (n=8), VAV air-cooled chiller with district hot water reheat (n=6), VAV air-cooled chiller with gas boiler reheat (n=33), VAV chiller with PFP boxes (n=37), VAV chiller with district hot water reheat (n=9), VAV chiller with gas boiler reheat (n=55), VAV district chilled water with PFP boxes (n=4), VAV district chilled water with district hot water reheat (n=16), VAV district chilled water with gas boiler reheat (n=2). Every interquartile range lies above zero, mostly between about +1% and +20%; the three commonest types the text singles out (PSZ-AC with gas coil, PSZ-AC with electric coil, PVAV with gas boiler reheat) have very similar spreads. The n values sum to 5,823.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the HVAC system type category.

Figure 9 shows the distribution of site energy use intensity savings from the Unoccupied OA control measure by building type. The buildings with the highest proportional site energy savings generally had 'night fan on vent' control in the baseline. This control scheme is expected, as it offers the greatest potential for fan, heating, and cooling energy savings through improved ventilation controls (Only 7 small hotels and 43 hospitals appeared in this sample, making it difficult to draw conclusions based on their savings distributions.). The net site energy penalty that is observed in some buildings generally occurred in buildings without economizers, and was due to increased cooling energy use. In buildings without economizers, ventilation during unoccupied periods can, in effect, provide the benefits of economizing at certain times.

Figure 9. Percentage site energy use intensity savings distribution for ComStock models with the applied Improved Fan Scheduling and Outdoor Air Control by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89120.yaml
     source: 89120_images/image_000016_b06c941e320c27c944e5cecb95b481e08a8cdc1386964b0b53a0745da62fe8f2.png
     method: vision-description
     described: 2026-08-20 -->

![Violin plots of percent site energy use intensity savings for 12 ComStock building types, with sample sizes in the row labels](89120_images/image_000016_b06c941e320c27c944e5cecb95b481e08a8cdc1386964b0b53a0745da62fe8f2.png)

Figure 9. Violin plots of percent site energy use intensity savings by building type. The x axis is ticked -10 to 55, with a reference line at zero. Rows top to bottom, with sample sizes and approximate interquartile ranges: FullServiceRestaurant (n=13431, about +1% to +10%), Hospital (n=43, collapsed on zero), LargeOffice (n=4513, +2% to +11%), MediumOffice (n=6171, +3% to +16%), Outpatient (n=1777, +13% to +20%), QuickServiceRestaurant (n=7896, 0% to +6%), RetailStandalone (n=31404, +2% to +13%), RetailStripmall (n=40340, +1% to +13%), SecondarySchool (n=152, +16% to +22%), SmallHotel (n=7, +2% to +5%), SmallOffice (n=39952, +2% to +17%), Warehouse (n=46406, +1% to +8%). Outpatient and SecondarySchool have by far the highest medians even though sections 2 and 3.1 state the measure was not applied to health care facilities or schools. Longest right tails reach about +50% for RetailStandalone and RetailStripmall. The n values sum to 192,092, the same total as Figure 10.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the building type category.

Figure 10 shows distributions of site energy savings by climate zone. The 75 th percentile of site energy savings is generally less than 15% across all climate zones, with several exceptions. Note that Climate Zone 3C is located only in California, in which the Database of Energy Efficiency Resources (DEER)--based modeling methods are applied, making it not directly comparable to other climate zones. (Climate Zone 3B also has a significant number of buildings located in California.) The DEER-based methods reflect California's Title 24 energy code, and entail a different set of assumptions than those applied in the rest of the ComStock models, included related to plug loads, equipment efficiency, and, significantly for this measure, outdoor air ventilation rates. The potential for energy savings from this measure is driven by ventilation rates, baseline control and scheduling conditions in a given building, as well as outdoor air conditions overnight, and energy savings accrue from improved fan scheduling as well as reduction in outdoor air loads, which is reflected in the generally consistent ranges of energy savings across other climate zones.

Figure 10. Percentage site energy savings distribution for ComStock models with the applied Improved Fan Scheduling and Outdoor Air Control measure by climate zone

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89120.yaml
     source: 89120_images/image_000017_3402effed6f3343f914d38c8a0b1afcba04365922ff8e89656610da08317ed31.png
     method: vision-description
     described: 2026-08-20 -->

![Violin plots of percent site energy savings for 17 ASHRAE climate zones, with sample sizes in the row labels](89120_images/image_000017_3402effed6f3343f914d38c8a0b1afcba04365922ff8e89656610da08317ed31.png)

Figure 10. Violin plots of percent site energy savings by climate zone. The x axis is ticked -10 to 55, with a reference line at zero. Rows top to bottom, with sample sizes and approximate interquartile ranges: 1A (n=3490, +2% to +11%), 2A (n=22207, +1% to +12%), 2B (n=3179, +1% to +13%), 3A (n=26403, +1% to +12%), 3B (n=17623, +7% to +22%), 3C (n=5828, +10% to +24%), 4A (n=40575, +1% to +11%), 4B (n=1358, +1% to +15%), 4C (n=6030, 0% to +12%), 5A (n=44316, +1% to +11%), 5B (n=8511, +1% to +12%), 6A (n=9975, +1% to +11%), 6B (n=1221, +1% to +11%), 7 (n=286, +1% to +8%), 7A (n=947, +2% to +11%), 7B (n=111, +1% to +9%), 8 (n=32, +1% to +7%). Only 3B and 3C have a 75th percentile above 15%, which is exactly the exception section 5.4 flags: both are heavily California, where the DEER-based modeling methods and Title 24 ventilation assumptions apply. Note the row list mixes plain 7 and 8 with non-standard 7A and 7B. The n values sum to 192,092, matching Figure 9.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for the climate zone.

