<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89120.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89120.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89120.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89120.md | section: 5.5  Influence of Night Cycle Mode on Energy Savings | lines: 415-433 -->
## 5.5  Influence of Night Cycle Mode on Energy Savings

As discussed previously, the baseline night cycle mode is a key factor influencing energy savings from implementation of this measure. Figure 11 shows boxplots with these distributions without outliers (at left) and with outliers (at right). Note the differing y-axis scales between the two plots. These results bear out the expectation that those buildings with 'night fan on vent' (supply fans operating throughout the night, with outdoor air) will experience the highest potential savings from this measure, and those with 'night fan cycle vent' (supply fans cycling at night, with outdoor air), will experience some savings, but to a lesser extent. The range of savings observed for each case reflects the varied share of HVAC energy use (addressed by this measure) relative to overall site energy use and variability due to climate zone, which influences the heating and cooling load imposed by nighttime ventilation, among other factors.

Note that this measure was applicable to some buildings with the 'night fan cycle no vent' configuration, if they had constant schedules controlling HVAC systems. In all buildings, these schedules were modified to align with building occupancy schedules. The energy savings from this change can be highly variable as a function of overall site energy use, leading to the wide dispersal of outliers. Note that some buildings with 'night fan cycle no vent' schedules governing their primary HVAC systems have dedicated systems serving other spaces (such as data centers) that have constant schedules applied to their minimum outdoor air levels. These schedules were changed to reflect building occupancy as part of this measure, but because the minimum outdoor air levels for these spaces were generally set to zero, this schedule change did not affect actual operations and produced only a minor (&lt;0.01%) change in site energy use. This explains some of the distribution concentrated at 0% for this group of buildings.

Figure 11. Boxplot of site energy savings distributions by night cycle mode for those buildings with night cycle mode changed from default (without outliers at left and with outliers at right), with sample sizes: 'night fan cycle no vent'=1678, 'night fan cycle vent'=3876, and 'night fan on vent'=2230

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89120.yaml
     source: 89120_images/image_000018_3a81bd9163ff7830b7e3f812818cf3752cb82e7feeaa3c4f553417d94079ab66.png
     method: vision-description
     described: 2026-08-20 -->

![Two boxplot panels of site energy savings by baseline nighttime ventilation control mode, without outliers at left and with outliers at right](89120_images/image_000018_3a81bd9163ff7830b7e3f812818cf3752cb82e7feeaa3c4f553417d94079ab66.png)

Figure 11. Two panels of three boxplots each, sharing the x axis 'in.hvac_night_variability' with categories night_fancycle_novent, night_fancycle_vent and night_fanon_vent, and the y axis 'Site energy savings (%)'. The panels differ only in y range: the left panel spans 0% to 30% and omits outliers, the right spans 0% to 60% and shows them. Left panel readings - night_fancycle_novent: the box collapses onto a green median line at 0.0% with no visible whiskers; night_fancycle_vent: Q1 +0.6%, median +1.2%, Q3 +3.0%, whiskers -1.5% to +6.6%; night_fanon_vent: Q1 +10.2%, median +14.7%, Q3 +19.5%, whiskers 0.0% to +33.3%. In the right panel the outlier clouds reach about +45% for night_fancycle_novent, about +62% for night_fancycle_vent and about +46% for night_fanon_vent. Sample sizes from the caption: night fan cycle no vent 1,678, night fan cycle vent 3,876, night fan on vent 2,230. The ordering confirms the text's expectation that fan-on-with-ventilation baselines have the most to gain.

T he remaining samples retained their original nighttime ventilation control.

