<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89120.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89120.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89120.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89120.md | section: 5.6  Heating Energy Use Implications | lines: 434-450 -->
## 5.6  Heating Energy Use Implications

In about 3.4% of the buildings to which this measure was applicable, a natural gas heating penalty was observed, primarily due to a reduction in fan heat from improved scheduling that, in those buildings, outweighed energy heating energy savings from the reduction in outdoor air load during unoccupied hours. Figure 11 shows scatterplots of a subset of those buildings, with the natural gas space heating penalty plotted as a function of the fan energy savings. The red line in Figure 11 shows the maximum expected natural gas heating penalty as a function of fan energy use, given an assumption of all fan heat being transferred to the airstream (reflecting conditions in the ComStock models considered), and a natural gas heating efficiency of 80% (typical of natural gas heating coils in air handling units). In Figure 11, the natural gas penalty values generally lie above, and in many cases, significantly above, the red line, indicating that the penalty observed is less than the maximum value expected. This provides a 'gut check' on the results (for clarity, the small number of buildings with a natural gas heating penalty and fan energy savings of greater than 60,000 kWh are not shown here).

Figure 12. Natural gas heating energy savings (a negative value, reflecting an energy penalty) as a function of fan energy savings for a selection of buildings in which a natural gas heating penalty was observed

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89120.yaml
     source: 89120_images/image_000019_4ec3eb20feebf01da568633daa68afbb786d46742884a9d9a41e65d5724ac514.png
     method: vision-description
     described: 2026-08-20 -->

![Two scatterplot panels of natural gas heating penalty against fan energy savings, colored by climate zone, with a red maximum-expected-penalty line](89120_images/image_000019_4ec3eb20feebf01da568633daa68afbb786d46742884a9d9a41e65d5724ac514.png)

Figure 12. Two scatterplot panels, identical point clouds drawn at two y scales. Both have x 'Fan energy savings (kWh)' from 0 to 60,000 and y 'Natural gas heating energy savings (kWh)' running down from 0; the left panel stops at -20,000 and the right at -40,000. Every point is a building with a gas heating penalty, so all y values are negative. The legend lists CZ 3 (blue), CZ 6 (orange), CZ 5 (green), CZ 4 (red), CZ 2 (purple) and a red 'Max potential penalty' line. That line falls from the origin with a measured slope of about 1.25 kWh of gas penalty per kWh of fan saving, i.e. the reciprocal of the 80% coil efficiency the text assumes, reaching -20,000 kWh at about 16,000 kWh of fan savings. Every plotted point lies above the line, confirming the text's 'gut check' that observed penalties stay below the theoretical maximum. Most points cluster between 0 and -4,000 kWh; the deepest is about -18,300 kWh at roughly 58,500 kWh of fan savings. Because nothing reaches -20,000, the wider right-hand panel adds no information. Buildings with fan savings above 60,000 kWh are excluded.

The figure at left is a 'zoomed-in' version of the figure at right for clarity. Points are colored by ASHRAE climate zone.

