<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89126.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/89126.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/89126.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89126.md | section: Executive Summary | lines: 56-119 -->
## Executive Summary

Building on a 3-year effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models, this work produces national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of questions regarding their commercial building stock.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

The goal of this work is to develop energy efficiency and demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings.

An end-use savings shape is the difference in energy consumption between a baseline building (or collection of buildings) and a building with an energy efficiency or demand flexibility measure applied. It results in a time-series profile broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step, as well as annual aggregations.

An upgrade package applies one or more ComStock measure scenarios to a single building model simulation. Because ComStock is a bottom-up physics-based model, an upgrade package will go beyond aggregating or summing the individual upgrade results and produce novel results by simulating interactions between the upgrades. For example, pairing an envelope upgrade with another efficiency upgrade would likely result in higher savings results than the sum of these upgrades individually, and the size of the heating, ventilating, and air-conditioning (HVAC) equipment may be reduced if the envelope upgrade reduces the loads significantly.

This documentation focuses on an upgrade package for three End-Use Savings Shapes upgrades: Light-Emitting Diode (LED) Lighting, Heat Pump Rooftop Unit (HP-RTU) Standard Performance, and Air-Source Heat Pump (ASHP) Boiler, which we will refer to collectively as the 'LED Lighting + HP-RTU Standard Performance + ASHP Boiler' package.

This documentation contains the same ComStock baseline and measure approach information as in the documentation of the individual measures included in the package. However, package results will be unique, as they include interactions between the individual measures. More details on the individual upgrades can be found on the ComStock Measures Documentation page. The full public dataset can be accessed on the ComStock™ data lake or via the Data Viewer at comstock.nrel.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county).

Key modeling assumptions and technology details are summarized in Table ES-1.

Table ES-1. Key Modeling Specifications

| Package Title:          | LED Lighting + HP-RTU Standard Performance + ASHP Boiler                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
|-------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Technology Description  | This package replaces interior lighting with LEDs and replaces rooftop units (RTUs) and boilers with heat pumps in applicable models. It is a combination of three upgrades: LED Lighting, HP-RTU Standard Performance, and ASHP Boiler, originally documented in 2023 Release 1, 2024 Release 2, and 2023 Release 1, respectively.                                                                                                                                                                                                                                                                                                                                                                                                           |
| Performance Assumptions | The LED Lighting measure assumes Generation 5 LED lighting, which results in an average building-level lighting power density (LPD) of 0.21 - 0.52 W/ft 2 depending on the building type. The Standard Performance RTU is defined by direct drive outdoor unit fan, two stages of heat pump cooling, single stage heat pump heating, heat pump minimum lockout temperature of 0°F, and backup electric resistance heating. The ASHP Boiler measure is defined by a 140°F hot water setpoint, heat pump sizing based on outdoor air temperature, electric resistance backup heating, and an annual average coefficient of performance (COP) of 2.85. The simulations use performance maps generated from publicly available manufacturer data. |
| Applicability           | This package is applicable to 90% of the stock floor area. For a package to be applicable, the model must meet the applicability criteria of one or more of the measures.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
|                         | • LED Lighting: Models without LED lighting installed. This upgrade is applicable to 75% of ComStock floor area. • HP-RTU Standard Performance: Models that contain gas-fired or electric resistance RTUs. This upgrade is applicable to 34% of ComStock floor area.                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
|                         | • ASHP Boiler: Models with a natural gas boiler for space heating. This measure is applicable to 29% of the stock floor area.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| Release                 | 2024 Release 2: 2024/comstock_amy2018_release_2/                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |

National annual results for site energy, greenhouse gas emissions, and utility bills are summarized in Table ES-2, Table ES-3, and Table ES-4, respectively.

Table ES-2. Key Results for Annual Site Energy Savings

| Fuel Type   |   Absolute Savings (TBtu) |   Baseline Total, All Buildings (TBtu) |   Percent Savings, All Buildings (%) |   Baseline Total, Applicable Buildings Only (TBtu) |   Percent Savings, Applicable Buildings Only (%) |
|-------------|---------------------------|----------------------------------------|--------------------------------------|----------------------------------------------------|--------------------------------------------------|
| Natural Gas |                     889.3 |                                 1475.6 |                                 60.3 |                                             1431.6 |                                             62.1 |
| Electricity |                     -86.8 |                                 3052.3 |                                 -2.8 |                                             2808.8 |                                             -3.1 |
| Other Fuel* |                      19.7 |                                   95.0 |                                 20.8 |                                               81.3 |                                             24.3 |
| Total       |                     822.5 |                                 4622.9 |                                 17.8 |                                             4321.6 |                                             19.0 |

*combination of Fuel Oil and Propane annual site energy results Electricity emissions avoided in this table are calculated using Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year grid scenario. Other grid scenarios are presented in this report and in the public dataset.

Table ES-3. Key Results for Annual Greenhouse Gas Emissions Savings

| Fuel Type   |   Absolute Savings (MMT CO 2 e) |   Baseline Total, All Buildings (MMT CO 2 e) |   Percent Savings, All Buildings (%) |   Baseline Total, Applicable Buildings Only (MMT CO 2 e) |   Percent Savings, Applicable Buildings Only (%) |
|-------------|---------------------------------|----------------------------------------------|--------------------------------------|----------------------------------------------------------|--------------------------------------------------|
| Natural Gas |                            59.4 |                                         98.6 |                                 60.3 |                                                     95.6 |                                             62.1 |
| Electricity |                           -10.9 |                                        231.4 |                                 -4.7 |                                                    214.0 |                                             -5.1 |
| Fuel Oil    |                             0.5 |                                          5.5 |                                  9.2 |                                                      4.5 |                                             11.3 |
| Propane     |                             1.1 |                                          2.7 |                                 42.2 |                                                      2.5 |                                             45.3 |
| Total       |                            50.1 |                                        338.1 |                                 14.8 |                                                    316.6 |                                             15.8 |

Table ES-4. Key Results for Annual Utility Bill Savings

| Fuel Type   |   Absolute Savings (Billion USD, 2022) |   Baseline Total, All Buildings (Billion USD, 2022) |   Percent Savings, All Buildings (%) |   Baseline Total, Applicable Buildings Only (Billion USD, 2022) |   Percent Savings, Applicable Buildings Only (%) |
|-------------|----------------------------------------|-----------------------------------------------------|--------------------------------------|-----------------------------------------------------------------|--------------------------------------------------|
| Natural Gas |                                    9.8 |                                                16.8 |                                 58.6 |                                                            16.3 |                                             60.5 |
| Electricity |                                   -2.5 |                                               103.8 |                                 -2.5 |                                                            94.9 |                                             -2.7 |
| Fuel Oil    |                                    0.2 |                                                 2.1 |                                  9.3 |                                                             1.7 |                                             11.4 |
| Propane     |                                    0.4 |                                                 1.0 |                                 42.7 |                                                             0.9 |                                             45.9 |
| Total       |                                    7.9 |                                               123.7 |                                  6.4 |                                                           113.8 |                                              6.9 |

Electricity bill savings in this table are calculated using the mean electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset.

