<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89126.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/89126.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/89126.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89126.md | section: 5.2 Stock Energy Impacts | lines: 521-562 -->
## 5.2 Stock Energy Impacts

The LED Lighting + HP-RTU Standard Performance + ASHP Boiler package demonstrates 17.8% total site energy savings (822 TBtu) for the U.S. commercial building stock modeled in ComStock. The savings contributions by end use and fuel type are summarized in Table 7.

Table 7. Site Energy Savings From LED Lighting + HP-RTU Standard Performance + ASHP Boiler Package Versus ComStock Baseline

| End Use / Fuel Type        |   Absolute Savings (TBtu) |   Baseline Total, All Buildings (TBtu) |   Percent Savings, All Buildings (%) |   Baseline Total, Applicable Buildings Only (TBtu) |   Percent Savings, Applicable Buildings Only (%) |
|----------------------------|---------------------------|----------------------------------------|--------------------------------------|----------------------------------------------------|--------------------------------------------------|
| Total natural gas          |                     889.3 |                                 1475.6 |                                 60.3 |                                             1431.6 |                                             62.1 |
| Total electricity          |                     -86.6 |                                 3052.3 |                                 -2.8 |                                             2808.8 |                                             -3.1 |
| Total heating              |                     557.2 |                                 1291.2 |                                 43.2 |                                             1222.9 |                                             45.5 |
| Gas heating                |                     889.3 |                                  979.6 |                                 90.8 |                                              966.3 |                                             92.0 |
| Electric heating           |                    -349.4 |                                 176.28 |                               -198.2 |                                              146.4 |                                           -238.7 |
| Electric fans              |                      69.7 |                                  557.7 |                                 12.5 |                                              522.7 |                                             13.3 |
| Electric cooling           |                      46.2 |                                  701.9 |                                  6.6 |                                              649.8 |                                              7.1 |
| Electric interior lighting |                     148.6 |                                  417.0 |                                 35.6 |                                              392.0 |                                             37.9 |
| Total                      |                     822.3 |                                 4622.9 |                                 17.8 |                                             4321.6 |                                             19.0 |

Throughout the subsequent results sections, the results of the LED Lighting + HP-RTU Standard Performance + ASHP Boiler (referred to in figures as Package 3) will be compared to the baseline as well as the LED Lighting + HP-RTU + ASHP Boiler package (referred to in figures as Package 2). Package 2 and Package 3 differ in the performance levels of the HP-RTU measure; the other two measures in the package did not change. The savings contributions of the two packages by fuel type and end use are illustrated in Figure 4.

Compared to the baseline, the most notable savings from Package 3 are seen in interior lighting, which has been upgraded to LEDs, and natural gas heating, which has been eliminated in buildings with RTUs and boilers and replaced with a heat pump. As a result, stock-level electric heating increased by nearly 200% due to the added electric heat pump load. In addition, LEDs give off less heat to the space than fluorescent lights, so this also contributes to the added heating load. However, when all heating fuels are summed, the package still results in heating savings of 43%. Cooling and fans also saw 7% and 13% savings, respectively, as a result of buildings with RTUs switching to a higher efficiency heat pump compared to the existing systems.

Compared to Package 2, which uses a higher performance HP-RTU, Package 3 shows 2.0% (92 TBtu) lower total site energy savings. The main difference between the HP-RTU technologies modeled is the part-load performance, as the standard performance unit uses two-speed operation and the advanced performance unit uses variable-speed operation. More details about the comparison between the HP-RTU technologies modeled in Package 2 and 3 can be found in the HP-RTU Standard Performance measure documentation. By end use at the stock level, compared to Package 2, Package 3 demonstrated:

- No change in stock heating gas savings
- 12.6% higher stock heating electricity penalty (22.1 TBtu)
- 4.9% lower stock cooling electricity savings (34.3 TBtu)
- 6.3% lower stock fan electricity savings (35.2 TBtu).

Figure 4. Comparison of annual site energy consumption between the ComStock baseline, LED Lighting + HP-RTU + ASHP Boiler package (Package 2), and LED Lighting + HP-RTU Standard Performance + ASHP Boiler (Package 3)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89126.yaml
     source: 89126_images/image_000006_0d865ddfb35564c218b84f7a52c6597439ab91ff1b3b73b7d5560fdbc3c866d4.png
     method: vision-description
     described: 2026-08-20 -->

![Stacked column chart of annual stock site energy consumption by end use and fuel, Baseline vs Package 2 vs Package 3](89126_images/image_000006_0d865ddfb35564c218b84f7a52c6597439ab91ff1b3b73b7d5560fdbc3c866d4.png)

Figure 4. Stacked column chart of Annual Site Energy Consumption (TBtu), y-axis 0 to 5000, comparing ComStock Baseline (total 4768), Package 2 (LED + HP-RTU + ASHP Boiler, total 3854), and Package 3 (LED + HP-RTU Standard Performance + ASHP Boiler, total 3946). Package 3 saves about 822 TBtu (roughly 17%) versus baseline. Columns are segmented by end use and fuel per the legend. Legible segments: Interior Equipment Electricity 725.7 (unchanged in all three); Fans Electricity 557.7 (baseline) to 452.8 (Pkg 2) / 488.0 (Pkg 3); Cooling Electricity 701.9 to 623.4 / 655.7; Heating Natural Gas 417.0 in the baseline largely replaced by Heating Electricity (503.6 in Pkg 2, 525.7 in Pkg 3) as gas heating is fuel-switched to heat pumps; Water Systems 191.0. Shows savings come from lighting and cooling plus fuel-switching heating to electricity.

Energy consumption is categorized both by fuel type and end use.

