<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89126.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/89126.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/89126.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/89126.md | section: 5.3 Stock Greenhouse Gas Emissions Impact | lines: 563-583 -->
## 5.3 Stock Greenhouse Gas Emissions Impact

ComStock simulation results show greenhouse gas emissions avoided across all three electricity grid scenarios and all on-site combustion fuel types (Figure 5). When combining all fuel types, Package 3 resulted in 48 to 50 million metric tons (MMT) of carbon dioxide equivalent (CO2e) avoided (11% -20% reduction) depending on the grid scenario. The emissions from natural gas are reduced by 60 MMT CO2e (61%) as a result of fuel switching much of the heating end use. The natural gas results remain consistent across all three grid scenarios, as these scenarios exclusively pertain to modifications within the electricity grid, without affecting natural gas outcomes.

Electricity greenhouse gas emissions avoided from the electricity grid vary depending on the scenario chosen; some scenarios show increased electricity emissions and others show reduced electricity emissions. This is because the scenarios project different levels of renewable energy penetration to the grid. For Package 3, the LRMER Low RE and High RE scenario show a 12 MMT CO2e and 11 MMT CO2e increase in electricity emissions, respectively. The eGRID scenario shows 12 MMT CO2e of avoided greenhouse gas emissions from the electricity grid.

Compared to Package 2, the higher performance HP-RTU package, Package 3, demonstrates the same reduction in natural gas emissions. However, the stock electricity emissions are 5 -10 MMT CO2e higher than Package 2, which is due to the lower cooling savings and higher electric heating penalty compared to Package 2.

Figure 5. Greenhouse gas emissions comparison of the ComStock baseline, LED Lighting + HPRTU + ASHP Boiler (Package 2), and LED Lighting + HP-RTU Standard Performance + ASHP Boiler (Package 3)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89126.yaml
     source: 89126_images/image_000007_dae8f65e86ec84032719ec76b9a71046d74291b0ee87a3a347f2011f3b795a0e.png
     method: vision-description
     described: 2026-08-20 -->

![Three-panel stacked bar chart of annual greenhouse gas emissions under three grid scenarios, Baseline vs Package 2 vs Package 3](89126_images/image_000007_dae8f65e86ec84032719ec76b9a71046d74291b0ee87a3a347f2011f3b795a0e.png)

Figure 5. Three-panel stacked bar chart of Annual GHG Emissions (MMT CO2e), y-axis 0 to about 450, under three grid-emissions scenarios (eGRID 2021, LRMER High RE Cost 15, LRMER Low RE Cost 15). Each panel has three bars (Baseline, Package 2, Package 3) stacked by fuel (Electricity, Natural Gas, Fuel Oil, Propane). eGRID 2021: Baseline 436 (Electricity 330, Natural Gas 99), Package 2 378 (-13%), Package 3 388 (-11%). LRMER High RE Cost 15: Baseline 338, Package 2 281 (-17%), Package 3 288 (-15%). LRMER Low RE Cost 15: Baseline 242, Package 2 188 (-22%), Package 3 192 (-20%). Emissions reductions are larger under cleaner (LRMER) grid assumptions, and Package 2 slightly outperforms Package 3.

Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate High Renewable Energy Cost 15-Year, Cambium Long-Run Marginal Emissions Rate Low Renewable Energy Cost 15-Year, and eGrid. Note: MMT stands for million metric tons. GHG stands for greenhouse gas.

