<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89128.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89128.md | section: 1  Technology Summary | lines: 289-298 -->
## 1  Technology Summary

Many technologies are used to provide space heating in commercial building HVAC systems. Packaged rooftop units (RTUs) are currently used to heat 37% of commercial buildings in the United States (representing 50% of the total commercial floor space) [3]. The HP-RTU measure replaces packaged rooftop unit systems with high-efficiency heat pump RTUs. Natural gas used by boilers and furnaces accounts for 73% of space heating end-use energy consumption in the United States [3]. Retrofitting natural gas boilers with air-source heat pump (ASHP) boilers offers a decarbonization solution for this equipment. Heat pumps offer a high-performance electric option for commercial building space heating. Their use of electricity for heating enables pathways toward decarbonization, as they deliver space heating 2-4 times more efficiently than electric resistance options. Heat pumps currently provide space heating for only approximately 11% of commercial buildings (representing 15% of the total floor area) [3].

This upgrade package leverages either a high-performance HP-RTU or ASHP-Boiler retrofit along with other HVAC options that can be applied to a variety of systems: Economizers, Demand Control Ventilation (DCV), and Energy/Heat Recovery. Economizers increase outdoor ventilation air during periods when the system requests cooling and the controls determine the outdoor air is cold enough to be beneficial. The measure adds economizer controls to air handling units (AHUs) that do not already have this functionality. DCV saves energy by reducing the rate at which outdoor air is delivered during periods of less-than-design occupancy. This measure will enable DCV for applicable air loops and use model occupancy schedules to control the DCV. Air-to-air energy/heat recovery systems exchange heat and/or moisture between conditioned exhaust air and incoming outdoor ventilation air for AHUs with outdoor air. They are intended to precondition outdoor ventilation air using exhaust air before heating/cooling coils are used, which can reduce ventilation loads. In this measure, energy recovery with sensible and latent exchange gets added in humid climate zones, whereas heat recovery with sensible-only exchange gets added in drier climate zones.

The upgrade package applies the five upgrade scenarios based on the applicability criteria of each individual upgrade. A model will have all, some, or none of the upgrades applied depending on how the model's characteristics align with each upgrade's applicability criteria, which is detailed in Section 3. Note that the HP-RTU and the ASHP-Boiler retrofit scenarios are mutually exclusive, so no building will have both applied. Further, the economizer, DCV, and Energy/Heat Recovery measures can be applied to buildings that received a heat pump retrofit or existing HVAC systems that are not applicable to the heat pump retrofits.

For details about each of the five technologies, reference their individual upgrade documentation: HP-RTU, ASHP-Boiler, Economizers, Exhaust Air Heat/Energy Recovery, and DCV.

