<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89128.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89128.md | section: 2.4 Demand Control Ventilation | lines: 426-453 -->
## 2.4 Demand Control Ventilation

DCV is required in ASHRAE 90.1 (2007-present), IECC (2009-present), and California Title 24 (1996-present) energy codes. DCV is included in ComStock models when required by the governing ASHRAE 90.1 energy code for the specific spaces/systems in the model. ComStock gathers the necessary criteria for determining DCV requirements and includes DCV functionality only if the space/system requires. Requirement criteria for DCV includes space floor area, space design occupant density, system economizer prevalence, system design outdoor airflow rate, and system energy recovery prevalence. The 90.1 code year for a model is based on the year of the model's last major HVAC replacement. A summary of the floor area served by a system with DCV is shown in Table 2. Note that DCV is not required by ASHRAE 90.1 when an HVAC system has an energy recovery ventilator (ERV).

Table 2 . Fraction of Floor Area Controlled by HVAC System with DCV by Building Type and Code Year

| Building Type           |   DOE Ref Pre-1980 |   DOE Ref 1980-2004 |   90.1-2004 |   90.1-2007 |   90.1-2010 |   90.1-2013 |   DEER Pre-1975 |   DEER 1985 |   DEER 1996 |   DEER 2003 |   DEER 2007 |   DEER 2011 |   DEER 2014 |   DEER 2015 |   DEER 2017 |
|-------------------------|--------------------|---------------------|-------------|-------------|-------------|-------------|-----------------|-------------|-------------|-------------|-------------|-------------|-------------|-------------|-------------|
| FullService             |                  0 |                   0 |           0 |        0.26 |        0.09 |        0.20 |               0 |           0 |           0 |        0.56 |        0.56 |        0.57 |        0.54 |        0.57 |        0.55 |
| Hospital                |                  0 |                   0 |           0 |           0 |           0 |           0 |               0 |           0 |           0 |        0.39 |        0.42 |        0.38 |        0.15 |        0.23 |        0.39 |
| LargeHotel              |                  0 |                   0 |           0 |        0.01 |        0.01 |        0.02 |               0 |           0 |           0 |        0.07 |        0.07 |        0.05 |        0.13 |        0.05 |        0.14 |
| LargeOffice             |                  0 |                   0 |           0 |           0 |           0 |           0 |               0 |           0 |           0 |           0 |           0 |           0 |           0 |           0 |           0 |
| MediumOffice            |                  0 |                   0 |           0 |           0 |           0 |           0 |               0 |           0 |           0 |           0 |           0 |           0 |           0 |           0 |           0 |
| Outpatient              |                  0 |                   0 |           0 |        0.05 |        0.02 |        0.01 |               0 |           0 |           0 |           0 |           0 |           0 |           0 |           0 |           0 |
| PrimarySchool           |                  0 |                   0 |           0 |        0.51 |        0.02 |        0.03 |               0 |           0 |           0 |        0.83 |        0.81 |        0.79 |        0.77 |        0.82 |        0.72 |
| QuickService Restaurant |                  0 |                   0 |           0 |        0.02 |        0.01 |        0.03 |               0 |           0 |           0 |        0.39 |        0.39 |        0.35 |        0.35 |        0.37 |        0.36 |
| RetailStandalone        |                  0 |                   0 |           0 |           0 |           0 |           0 |               0 |           0 |           0 |           0 |           0 |           0 |           0 |           0 |           0 |
| RetailStripmall         |                  0 |                   0 |           0 |        0.20 |        0.04 |        0.03 |               0 |           0 |           0 |        0.19 |        0.17 |        0.16 |        0.17 |        0.17 |        0.11 |
| SecondarySchool         |                  0 |                   0 |        0.04 |        0.51 |        0.01 |        0.02 |               0 |           0 |           0 |        0.77 |        0.69 |        0.76 |        0.83 |        0.81 |        0.66 |
| SmallHotel              |                  0 |                   0 |           0 |           0 |           0 |           0 |               0 |           0 |           0 |           0 |           0 |           0 |           0 |           0 |           0 |
| SmallOffice             |                  0 |                   0 |           0 |           0 |           0 |           0 |               0 |           0 |           0 |           0 |           0 |           0 |           0 |             |             |
| Warehouse               |                    |                     |             |             |             |             |                 |             |             |             |             |             |             |           0 |           0 |
|                         |                  0 |                   0 |           0 |           0 |           0 |           0 |               0 |           0 |           0 |           0 |           0 |           0 |           0 |           0 |           0 |

One important observation from these data is that no office buildings include DCV in the ComStock baseline. This is because office buildings are currently modeled using a single, blended space type that is a fractional mix of open offices, enclosed offices, conference rooms, etc., and the occupancy density of this blended space does not exceed the DCV thresholds in ASHARE 90.1. This leads to unrealistically low (0%) DCV in office buildings in the baseline building stock, which may overestimate the savings for stock-wide DCV implementation.

For more details about how DCV is modeled in the ComStock baseline, see the ComStock Reference Documentation [4] .

