<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89128.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/89128.md | section: Key assumption include: | lines: 506-513 -->
## Key assumption include:

- The new HP-RTUs are modeled with top-of-the-line variable-speed compressors and fans. Performance curves are used to determine how efficiency and capacity vary with indoor and outdoor temperature and part-load ratio, including cycling losses. At full compressor speed, the performance curves yield 56% and 46% COP and capacity retention at 0°F, respectively.
- The heat pump system is sized to the design cooling load, with supplemental heating used to address any additional loads.
- The supplemental heating coil matches the fuel type of the original heating system. If the original RTU used gas heating, a new gas supplemental heating coil with a COP of 0.8 is used in the new HP-RTU. If the original RTU used electric heating, an electric resistance supplemental heating coil with a COP of 1 is used.

- The minimum operating temperature for the heat pumps is modeled at 0°F, which is the default setting for some manufacturers. The compressor will lock out below this temperature, and only supplemental heat will be available.

