<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89128.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89128.md | section: 3.2 Air-Source Heat Pump Boiler | lines: 518-527 -->
## 3.2 Air-Source Heat Pump Boiler

The Air-Source Heat Pump Boiler upgrade replaces natural gas boilers for space heating with ASHP boilers. Outputs from the simulation runs could be used to quantify the carbon reduction and energy impact of the electrification.

The upgrade provides multiple options for the natural gas boiler replacement. The following list summarizes the upgrade inputs and their default values used in the simulation run.

- The hot water setpoint is set to 140°F and the heating coils are auto-sized using this new setpoint.
- The heat pump is sized using an outdoor air temperature of 17°F. A maximum design capacity of 40 kW is used; if the model requires a higher capacity, multiple units will be added in the loop. A COP of 2.85 is assumed for the design outdoor air temperature.
- Electric resistance heating is assumed to be the backup heat source, as opposed to keeping the existing boiler.

