<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89128.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/89128.md | section: 3.3.2 Applicability | lines: 572-586 -->
## 3.3.2 Applicability

The applicability criterion of the economizer upgrade is simple: Economizers will be installed in buildings including air system with ventilation (i.e., AHUs and RTUs) that do not have economizers. Figure 4 shows the coverage of baseline buildings on floor area and highlights the economizer control types including floor area without economizers. The economizer upgrade will target the floor area without economizers shown in the figure for corresponding HVAC systems; however, the amount of savings will be determined by the weather, building's outdoor air requirement, heat gain level in the return air stream, and configuration of the economizer.

Figure 4. Upgrade applicability on building stock cooling energy

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89128.yaml
     source: 89128_images/image_000010_797431ef7a7b31b481723af0e3271f6d0d33a4b156e2f2bfbd960815ed339b1f.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of economizer control type share of floor area for two central RTU groups](89128_images/image_000010_797431ef7a7b31b481723af0e3271f6d0d33a4b156e2f2bfbd960815ed339b1f.png)

Figure 4: stacked bar chart of percent of total floor area by economizer control type for central multi-zone VAV RTU and central single-zone RTU. NoEconomizer covers roughly the first 50% and 58% of area respectively, FixedDryBulb most of the remainder out to about 92%, with thin DifferentialEnthalpy and DifferentialDryBulb slivers at the right. Section 3.3.2 describes the applicability.

