<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89128.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/89128.md | section: 3.5.1 Applicability | lines: 622-649 -->
## 3.5.1 Applicability

The measure is applicable to all AHUs in the ComStock baseline that do not already include heat/energy recovery, excluding food service applications. Although there is evidence to suggest that exhaust air recovery can be applied to kitchen exhaust hoods, there are additional considerations that need to be factored in to meaningfully model the application, and these are beyond the scope of this study. As discussed, heat/energy recovery in the ComStock baseline are added if required by the governing energy code (Table 4). Note that some models may include a mix of applicable and nonapplicable AHUs. The measure is applied on a per-AHU basis, and therefore may be partially applicable to some ComStock models based on the prevalence of heat/energy recovery in the existing AHUs. AHUs for this study include VAV systems, packaged RTUs, and DOAS. The prevalence of these systems is shown in Figure 5 for ComStock floor area with (left) and without (right) heat/energy recovery. The applicable ComStock floor area served by AHU-based systems that do not already have heat/energy recovery is about 70% (Figure 6).

Figure 5. Weighted area of ComStock baseline by HVAC system type grouping for systems with existing ERV/HRV (not applicable to measure) and without heat/energy recovery (applicable to measure)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89128.yaml
     source: 89128_images/image_000011_dd3f442f7fe61a81a7e6f7cab72d25aa761a0dcde7f0c2e43e246f2b97efee16.png
     method: vision-description
     described: 2026-08-21 -->

![Two-panel bar chart of weighted area with and without ERV/HRV by HVAC system grouping](89128_images/image_000011_dd3f442f7fe61a81a7e6f7cab72d25aa761a0dcde7f0c2e43e246f2b97efee16.png)

Figure 5: two bar panels of weighted floor area in square feet - existing ERV/HRV on the left, no ERV in the much wider right panel - for single-zone rooftop units, multi-zone VAV systems, systems not applicable, and DOAS systems, each bar segmented by ComStock building type. Both rooftop and multi-zone rows reach about 25 billion ft2 without recovery. Section 3.5.1 sets the applicability.

Figure 6 . Summary of heat/energy recovery measure applicability for each building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89128.yaml
     source: 89128_images/image_000012_2d1bdc8c4a363963a818703d11647e9165933601bfbe54924c36e002876a0568.png
     method: vision-description
     described: 2026-08-21 -->

![Two-panel bar chart of heat and energy recovery applicability by building type](89128_images/image_000012_2d1bdc8c4a363963a818703d11647e9165933601bfbe54924c36e002876a0568.png)

Figure 6: paired panels giving floor area in square feet and percent of area for each building type, each bar split into Added HR/ER, NA HR/ER and Existing HR/ER. Warehouse has by far the largest absolute area and the largest not-applicable share; an All Types summary row spans roughly 60 billion ft2. Section 3.5.1 defines the three categories.

Existing HR/ER: Floor area with current heat/energy recovery systems. NA HR/ER: Floor area without energy/heat recovery, not upgradeable with this measure. Added HR/ER: Floor area served by systems upgraded with heat/energy recovery as part of this measure.

