<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89128.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89128.md | section: 3.7.3  Economizers | lines: 681-692 -->
## 3.7.3  Economizers

In the current version of ComStock, two faults related to the economizers are implemented in the 'baseline' simulations: incorrect changeover (high limit) temperature fault for fixed dry-bulb control and damper fully closed fault. Assumptions (detailed in the ComStock Reference Documentation [4]) such as fault prevalence, fault incidence, fault intensity, etc., are made to reflect differences between different faults. While these two faults are reflected in the baseline simulations, we made a judgement to include damper fully closed fault in upgrade simulations as well. We are assuming that the incorrect changeover temperature fault that is mostly caused by poor commissioning is minimized (i.e., not included in upgrade simulations) by best practices conducted in the latest market. However, the fully damper closed fault that is initially and automatically triggered by malfunctioning or broken damper linkage is considered as an inherent probabilistic issue even with the new economizer upgrade.

Although faults (e.g., damper fully closed) are implemented with fixed prevalence (e.g., 35%), the actual percentage of economizers being faulted (among applicable economizers) is less than the defined prevalence due to current implementation limitation. For example, 35% of randomly selected buildings that include certain HVAC system types (that are categorized as the air system) are assigned to have the damper fully closed fault. However, there are cases where these air systems assigned to have an economizer fault do not even qualify to have an economizer when the cooling capacity is below a certain threshold (defined by the energy code). In other words, the current limitation is that the random selection of faulted economizers is not fully aligned with buildings that have economizers. In this case, we are losing a sample that is selected by 35% prevalence, resulting in decreased representation of fault prevalence in the final building stock. Additional to sampling limitations, another limitation is that the economizer faults are currently not applied to packaged single zone systems due to incorrect applicability implementation.

In reality, California's Title 24 energy code requires fault detection and diagnostics for economizers, which prevents and quickly mitigates some but not all faults that can occur in economizers. However, the current version of ComStock does not reflect the preventative or quickly resolving fault detection and diagnostics methodologies, thus possibly overestimating the degraded impact of faults in buildings in California.

While the representation of faults in this upgrade is underestimated due to the limitation described above, it should be noted that the savings shown in the results still reflect the impact of faults. For example, a newly added economizer through an upgrade has a chance (less than 35%) of having a damper closed fault for a month in a year. If the outdoor air conditioning was favorable (or unfavorable) for economizing during the faulted period, then the fault causes negative (or positive) impact on energy savings through the upgrade. Note that the fully closed damper fault impacts both negatively and positively on the energy consumption, while the positive energy savings by not introducing (hotter) outside air cause indoor air quality issues.

As not all buildings are configured in the same way and in the optimal way, our building models include variability between models. For example, depending on the HVAC system and building type, we have RTUs that either (1) run fans along with ventilation over the entire night, (2) only cycle fans (with ventilation) based on thermostat settings, or (3) only cycle fans (without ventilation) based on thermostat settings. When an economizer upgrade is applied to a building that initially has RTU with option #1, the current modeling workflow implements the economizer in an unreasonable way. One example is a building with a RTU serving a single zone where, in the baseline, a fixed positioned outdoor air damper in the RTU always provides a certain fraction of fresh air into the building overnight. When the economizer upgrade is applied, now the economizer tries to introduce outdoor air based on mixed air temperature setpoint. In these buildings showing negative heating savings, the economizer is bringing much more outdoor air (compared to the baseline model) when the outside is cold, resulting is overcooled indoor spaces where the zone temperatures fall below the heating setpoint of occupied hours (but still higher than setback heating setpoint). Thus, in the beginning of the day, heating systems start to operate to maintain heating setpoint. This issue is not considered as a common phenomenon in the field; improvement will be made in future analyses.

