<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89128.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89128.md | section: 5.5 Peak Impacts | lines: 921-952 -->
## 5.5 Peak Impacts

Figure 14 shows the impact of the HP-RTU + ASHP Boiler + DCV + HR + Economizers package on seasonal peak timing. The median winter peak is shifted earlier in the day by 1-2 hours, as morning electric heating now has a large impact on the peak in the winter. Summer and shoulder peak distributions moved slightly earlier in the day, but not to the extent of the winter peak.

Figure 14. Maximum daily peak timing by season between the baseline and HP-RTU + ASHP Boiler + DCV + HR + Economizers (Package 5) scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89128.yaml
     source: 89128_images/image_000021_3b1a28fc6e3751e1cfd36a08b61ae043cf2dceca391b7e3b8bce5579ca5e9273.png
     method: vision-description
     described: 2026-08-21 -->

![Violin plots of maximum daily peak timing by season, baseline vs Package 5](89128_images/image_000021_3b1a28fc6e3751e1cfd36a08b61ae043cf2dceca391b7e3b8bce5579ca5e9273.png)

Figure 14: horizontal violin plots of maximum daily peak timing by season - winter, summer, shoulder - with one distribution per scenario on an x-axis of hour of day 0 to 24. The winter Package 5 distribution centers near hour 10 against about hour 12 for the baseline; summer and shoulder shift only slightly earlier from roughly hour 14. Section 5.5 reports the 1-2 hour winter shift.

Figure 15 shows the noncoincident peak electricity demand intensity for the median building between the ComStock baseline and the HP-RTU + ASHP Boiler + DCV + HR + Economizers scenario. Results are presented by Building America climate zone. Large peak reductions occur during the summer, with all climate zones seeing over a 17% reduction in peak electricity demand intensity. This is due to the cooling load reductions from the upgrade package. Note that the Subarctic climate zone does not have any days that are considered Cooling Degree Days and therefore does not display a summer peak.

The median winter peak increased in all climate zones except for Hot-Humid, Hot-Dry, and Marine, which generally have low heating requirements. The electrification of heating caused the median winter peak intensity to increase by up to 50% in some climates, with Cold, Very Cold, and Subarctic climates showing the largest change. Note that by electrifying the heating end use, the winter peak timing can shift to a different part of the day (or different day of the year) where heating is more prevalent, so the baseline and upgrade peak intensities shown may not necessarily represent the same timestep.

The shoulder peak intensity shows reductions of 13%-19% across most climate zones, except for Subarctic, which shows no change in shoulder peak intensity. This is because shoulder peaks in most climates are driven by cooling loads (which are reduced through this upgrade package), whereas shoulder peaks in the Subarctic climate are driven by heating or other miscellaneous loads.

Figure 15. Maximum daily peak intensity by season and climate zone between the baseline and HP-RTU + ASHP Boiler + DCV + HR + Economizers (Package 5) scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89128.yaml
     source: 89128_images/image_000022_81392d9bb304c43c200b7cdcc45f68810089c60cdde16bcf44cce33ce04af246.png
     method: vision-description
     described: 2026-08-21 -->

![Three-panel bar chart of median seasonal peak electricity intensity by climate zone](89128_images/image_000022_81392d9bb304c43c200b7cdcc45f68810089c60cdde16bcf44cce33ce04af246.png)

Figure 15: three bar panels of median summer, winter and shoulder electricity peak in W/ft2, one baseline and Package 5 pair per Building America climate zone, every bar labeled. Summer peaks fall in every zone (Hot-Humid 3.82 to 3.01) while winter peaks rise in the colder zones - Cold 2.01 to 2.72, Very Cold 2.79 to 4.16, Subarctic 2.08 to 2.78. Subarctic has no summer bar.

