<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89128.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89128.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89128.md | section: 5.6 Building Type Impacts | lines: 953-982 -->
## 5.6 Building Type Impacts

Figure 16 and Figure 17 show the impacts of the HP-RTU + ASHP Boiler + DCV + HR + Economizers upgrade package on natural gas and electricity consumption across the building types in the stock. Offices, schools, retail standalone, hospitals, and warehouses we affected most by the electrification of heating, as shown by their drastic reduction in natural gas energy. This is a result of the breakdown of existing HVAC systems in these building types. The majority have PSZ-AC systems or boilers, which were replaced by heat pumps. The building types that still show substantial gas usage generally use gas for other end uses not impacted by this measure like water heating (food service, hotels), cooking (food service, strip malls with food service) and other gas process loads, or have a high prevalence of HVAC system types not applicable to this package (e.g., PTACs in hotels).

Some building types, such as large offices, schools, hospitals, warehouses, and large hotels showed a slight increase in electricity. These typically larger building types are more likely to have received the ASHP-Boiler upgrade due to the prevalence of boiler-based HVAC systems. Because the ASHP-Boiler measure does not touch the building's cooling system, these buildings do not benefit from the additional cooling savings from a heat pump to offset the increase electric heating load.

The remaining building types all showed a reduction in total electricity, which is a result of the HP-RTU measure improving cooling efficiency and/or the addition of DCV, Heat/Energy Recovery, and Economizers. Overall, the electricity impacts across all building types were minimal, which is a result of adding a lot of electric heating load while simultaneously improving efficiency of cooling and fan end uses.

Figure 16. Annual stock natural gas energy consumption by building type before and after the HPRTU + ASHP Boiler + DCV + HR + Economizers package (Package 5) was applied

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89128.yaml
     source: 89128_images/image_000023_c95fc098502dafe0afe78243002a1ee3682f0fed987d503ac862a67608a10d00.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of annual stock natural gas consumption by building type, baseline vs upgrade](89128_images/image_000023_c95fc098502dafe0afe78243002a1ee3682f0fed987d503ac862a67608a10d00.png)

Figure 16: grouped bar chart of annual natural gas total energy consumption in TBtu by ComStock building type, one baseline and one Package 5 bar per type. RetailStripmall is largest in the baseline near 190 TBtu and keeps about half of it, while SecondarySchool, RetailStandalone and PrimarySchool fall to near zero. Section 5.6 links the pattern to baseline HVAC type and non-HVAC gas end uses.

Figure 17. Annual stock electricity consumption by building type before and after the HP-RTU + ASHP Boiler + DCV + HR + Economizers package (Package 5) was applied

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89128.yaml
     source: 89128_images/image_000024_1b09b8dfeb4737690e5587150219937cedc03149a15cfe8b1b11528a15f1d53e.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of annual stock electricity consumption by building type, baseline vs upgrade](89128_images/image_000024_1b09b8dfeb4737690e5587150219937cedc03149a15cfe8b1b11528a15f1d53e.png)

Figure 17: grouped bar chart of annual electricity total energy consumption in TBtu by ComStock building type, one baseline and one Package 5 bar per type. Most pairs are nearly level: RetailStripmall and RetailStandalone fall, roughly 395 to 362 and 275 to 240, while SecondarySchool and Hospital rise. Section 5.6 reads this figure together with Figure 16.

