<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89130.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89130.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89130.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89130.md | section: 5.1  Single Building Example | lines: 750-767 -->
## 5.1  Single Building Example

This section demonstrates the measure application on a 3,000-ft 2 full-service restaurant test model in Detroit, Michigan. The measure installed replaced 1 broiler, 2 griddles, 1 fryer, 3 ovens, and 2 ranges with electric appliances in the kitchen space type. Steamers in the existing building were already electric, so they were not affected by the measure. In addition to swapping fuels and adjusting the design levels, the measure also replaced the fractions of radiant, latent, and lost heat in the equipment objects with the corresponding electric equipment fractions.

The kitchen space type started with 228,019 W of gas cooking equipment and 26,964 W of electric cooking equipment for a total of 254,983 W. The model ended with 164,360 W of allelectric cooking equipment, a 36% reduction in installed power of cooking equipment. The electric equipment load increased by 3.6x, while the gas equipment load was eliminated. Other end uses that saw changes were cooling (13% reduction) and heating (3% increase) because of the changes in internal gains given off by the new electric cooking equipment. The total site energy of the existing building was 628 MWh, and the upgraded building had total site energy of 517 MWh, an 18% reduction.

Table 18. Cooking Equipment Count, Fuel, and Power Before and After Upgrade Was Applied

|                   | Initial   | Initial   | Initial          | Final   | Final    | Final            |
|-------------------|-----------|-----------|------------------|---------|----------|------------------|
| Cooking Appliance | Count     | Fuel      | Design Level (W) | Count   | Fuel     | Design Level (W) |
| Broilers          | 1.0       | Gas       | 28,136           | 1.0     | Electric | 10,815           |
| Griddles          | 2.0       | Gas       | 52,754           | 2.0     | Electric | 34,232           |
| Fryers            | 1.0       | Gas       | 23,447           | 1.0     | Electric | 14,009           |
| Ovens             | 3.0       | Gas       | 38,688           | 3.0     | Electric | 36,312           |
| Ranges            | 2.0       | Gas       | 84,994           | 2.0     | Electric | 42,028           |
| Steamers          | 1.0       | Electric  | 26,964           | 1.0     | Electric | 26,964           |

