<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89131.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89131.md | section: 1  Technology Summary | lines: 186-197 -->
## 1  Technology Summary

Many technologies are used to provide space heating in commercial building heating, ventilating, and air conditioning (HVAC) systems. Twenty percent of the U.S. commercial building sector's energy usage is from on-site combustion of fossil fuels for heating [3]. Decarbonization will require electrification of these systems to meet climate goals. Rooftop units (RTUs) are the most prominent commercial building HVAC system type [3], and therefore should be prioritized for decarbonization solutions. This measure explores the effects of transitioning all conventional RTUs to high-performance packaged water-to-air geothermal heat pumps (GHPs) for the U.S. commercial building stock.

Water-to-air heat pumps are tied on the 'source' side to a water loop and condition air through a refrigerant-to-air heat exchanger, which transfers heat between air and the water loop. In the configuration considered in this measure, the source side of the heat pumps is tied to a loop that circulates a water-based heat transfer fluid through a ground heat exchanger. Water-to-air heat pumps are the most common form of ground-coupled heat pump and are commonly available as packaged options in capacities ranging from 0.5 to 30 ton [4], [5], though custom equipment may be available in larger sizes. Although different Air-Conditioning, Heating, and Refrigeration Institute (AHRI) standards exist to emulate different types of source loop equipment, water-to-air heat pumps sold in the United States are generally tested under all of them, and thus the same equipment can be used for water loops tied to ground heat exchangers or to cooling towers and boilers for heat rejection/addition. The relevant AHRI standards are Water Loop (AHRI 320), Ground Water (AHRI 325), and Ground Loop (AHRI 330) [4].

Packaged water-to-air heat pumps consist of a refrigerant-to-water heat exchanger (which draws heat from or rejects heat to the condenser, or source-side loop), an air-to-refrigerant coil (which conditions supply air), a supply fan, and ductwork connections. (Note that the source-side loop is sometimes referred to as the ground loop but will be referred to here as the condenser loop to account for the potential of a heat exchanger separating the two loops.) Packaged water-to-air heat pumps can have variable-speed supply fans and can incorporate air- or water-side economizing and demand-controlled ventilation (DCV). These units can also incorporate hot-gas reheat coils (which use heat recovered from the refrigeration cycle) to reheat dehumidified air. Because water-source heat pump coils often have relatively high minimum entering air temperatures (50°F-55°F), as specified by the manufacturers, gas or electric coils must be used to precondition outdoor air in cold conditions if the units are providing outdoor air [4], [5]. 1 Packaged water-to-air heat pumps are connected both to ductwork (for air distribution) and to condenser water serving the heat pumps.

Replacing existing HVAC equipment with packaged water-to-air heat pumps also presents an opportunity to implement other energy efficiency features, such as energy recovery ventilation (ERV) and/or DCV. In addition to air-side economizing, these are options for implementation as part of this measure.

1 For example, an outdoor air fraction of 30% at an outdoor air temperature of 10°F would produce a mixed air temperature below this level.

