<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89131.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89131.md | section: 2  ComStock Baseline Approach | lines: 198-216 -->
## 2  ComStock Baseline Approach

By square footage, packaged single-zone systems make up 42% of the ComStock™ baseline. There are seven packaged single-zone system types represented in the ComStock baseline, which are listed in Table 1 along with the square footage percentage that they make up.

This measure is focused on retrofits with ground heat exchangers serving individual buildings and is not intended to be applied to buildings tied to district thermal energy systems (described as 'district chilled water' or 'district hot water' in ComStock).

Table 1. Breakdown of Packaged Single Zone HVAC Systems in the ComStock Baseline by Square Footage Percentage

| HVAC System Type                                            | % of Baseline Square Feet   |
|-------------------------------------------------------------|-----------------------------|
| Packaged single-zone air conditioner (PSZ-AC) with gas coil | 27.4                        |
| PSZ-AC with electric coil                                   | 8.3                         |
| Packaged single-zone heat pump (PSZ-HP)                     | 3.4                         |
| PSZ-AC with gas boiler                                      | 2.6                         |
| PSZ-AC with district hot water                              | 0.3                         |
| PSZ-AC district chilled water with electric coil            | <0.1                        |

The most prevalent PSZ systems are 'PSZ-AC with gas coil' and 'PSZ-AC with electric coil' system types, which make up roughly 27.4% and 8.3% of stock floor area, respectively [6]. The HVAC system type distributions are derived from Commercial Buildings Energy Consumption Survey 2012 microdata, which include data on building type, census division, heating fuel type, and HVAC system [6].

