<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89131.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89131.md | section: 3.1  Applicability | lines: 221-252 -->
## 3.1  Applicability

This measure is applicable to most buildings that have an existing PSZ system. The exception is PSZ systems that operate using district chilled water or district hot water. Therefore, the GHP retrofit is not applied to the following baseline system types: 'PSZ-AC district chilled water with electric coil,' and 'PSZ-AC with district hot water,' These two systems make up less than 0.5% of the total baseline stock.

The measure will be applicable to the remaining four PSZ systems, which make up 41.7% of the total baseline square footage in ComStock: 'PSZ-AC with gas coil,' 'PSZ-AC with electric coil,' 'PSZ-AC with gas boiler,' and 'PSZ-HP.' A summary of the packaged singe zone systems and their applicability is given in Table 2.

Table 2. Breakdown of Packaged Single Zone HVAC Systems in ComStock Baseline by Square Footage Percentage and Measure Applicability

| HVAC System Type                                            | % of Baseline Square Feet   | Measure Applicable?   |
|-------------------------------------------------------------|-----------------------------|-----------------------|
| Packaged single-zone air conditioner (PSZ-AC) with gas coil | 27.4                        | Applicable            |
| PSZ-AC with electric coil                                   | 8.3                         | Applicable            |
| Packaged single-zone heat pump (PSZ-HP)                     | 3.4                         | Applicable            |
| PSZ-AC with gas boiler                                      | 2.6                         | Applicable            |
| PSZ-AC with district hot water                              | 0.3                         | Not Applicable        |
| PSZ-AC district chilled water with electric coil            | <0.1                        | Not Applicable        |

In the case of the 'PSZ-AC with gas boiler' retrofit, the heating system in the baseline has hydronic distribution for heating. If this system were to be retrofitted with a Packaged GHP, the hydronic heating system would be removed, and condenser water piping would be run to each of the newly added water-to-air heat pumps.

In addition to PSZ systems, packaged water-to-air heat pumps serve as an appropriate retrofit for other types of systems that have existing ductwork that can be reused. For example, there are two air-based packaged variable air volume (PVAV) systems that would make good candidates for this packaged retrofit. In addition, there are several hydronic PVAV systems in the baseline to which the packaged water-to-air heat pump retrofit could be applied. In the case of the hydronic PVAV systems, the water-to-air hydronic coils and associated piping would be removed and replaced with water-to-air heat pumps and associated condenser water piping. Table 3 lists the PVAV system types modeled in ComStock and their associated square footage. As with the PSZ systems, the Packaged GHP retrofit will not be applied to PVAV systems that use district hot water.

Table 3. Breakdown of PVAV HVAC Systems That Are Compatible with This Upgrade by Square Footage Percentage and Measure Applicability

| HVAC System Type                        |   % of Baseline Square Feet | Measure Applicable?   |
|-----------------------------------------|-----------------------------|-----------------------|
| PVAV with gas boiler reheat             |                         9.6 | Applicable            |
| PVAV with gas heat with electric reheat |                         5.5 | Applicable            |
| PVAV with PFP boxes                     |                         3.9 | Applicable            |
| PVAV with district hot water reheat     |                         0.3 | Not Applicable        |

The three PVAV systems that are applicable to the Packaged GHP measure make up 19% of the baseline square footage, bringing the total square footage applicable to this measure to 61%.

