<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89131.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89131.md | section: 3.2  Technology Specifics Such as Sizing, Performance, and Configuration | lines: 257-285 -->
## 3.2  Technology Specifics Such as Sizing, Performance, and Configuration

As part of this measure, existing heating and cooling coils are replaced with, respectively, Coil:Cooling:WaterToAirHeatPump:EquationFit and

Coil:Heating:WaterToAirHeatPump:EquationFit component models in EnergyPlus ® . The EquationFit coil models in EnergyPlus are simple curve-fit models that use coefficients generated from performance data for specific heat pump models. The models use five nondimensional curves to characterize the heat pump's performance in heating and cooling mode.

Curves will be fitted based on manufacturer data for packaged water-to-air heat pumps in several different capacities using the generalized least squares method, which seeks to minimize differences between the model outputs and catalog data. This process will initially be performed using data from a Trane GWS series water-to-air packaged heat pump, available in capacities of up to 20 tons [4]. (Note that limited manufacturer data were available in a format suitable for implementation as part of the performance curves used in EnergyPlus.) The measure will select a set of appropriate curves based on the auto-sized capacity of the heat pump. Initially, this approach will leverage the single-speed equation fit model. This may be extended to variablespeed compressors in the future. In heating mode, curves for heat delivered and power draw are required. In cooling, curves for total heat rejection, sensible heat rejection, and power draw are required. The curves also include a scalar offset. Table  in the appendix shows the variables used in each curve. The values of each variable are normalized by the reference conditions. Performance data are available from the manufacturer over a range of entering water temperatures and source-side flow rates that are representative of those that we would expect for this application and for given entering air temperatures and airflow rates. Changes in capacity based on different entering airflow temperatures can be addressed through adjustment factors provided by the manufacturer [4].

Table 4 shows the ranges of rated values of energy efficiency ratio in cooling and coefficient of performance (COP) in heating for selected 20-ton packaged water-to-air heat pumps available from major manufacturers in the United States at AHRI rating conditions, and at conditions expected to be representative of typical operation. Variation at non-AHRI rating conditions also reflects difference in performance at the range of acceptable water- and air-side flow rates [4], [5]. These rated energy efficiency ratio and COP values do not account for pressure losses through the air- and water-side distribution systems, which are application-specific. Adjustments to these values could be made to predict performance in a particular application for which airand water-side pressure losses are known [7]. This realistic accounting of the magnitude fan power will increase energy use in both heating and cooling; it will also increase capacity in heating while decreasing capacity in cooling [7].

Table 4. Ranges of Rated Performance of Selected Water-to-Air Heat Pumps Available from Major Manufacturers in the United States

| Entering Water Temperature Conditions (Cooling/Heating)   | Energy Efficiency Ratio   | Coefficient of Performance   | Notes                                       |
|-----------------------------------------------------------|---------------------------|------------------------------|---------------------------------------------|
| 77°F/32°F                                                 | 14.8-16.0                 | 3.5-3.9                      | AHRI rating conditions for ground loop heat |

The heat pump coils are configured with their load side as part of the existing air handling units, and their source side tied to a condenser loop that is configured to draw heat from and reject heat to the ground heat exchanger loop. This configuration is shown in Figure 1, in which two heat pumps and their associated air loops shown for illustration. Note that each zone is configured with a water-to-air heat pump. Although separate coils are used to model the heat pump's heating and cooling functions, they are configured to not operate simultaneously. This approach maintains an accurate representation of a water-to-air heat pump's operation. Zone thermostat set points are preserved from the baseline model and used to control the water-to-air heat pumps. (Note that other system configurations are possible in practice that do not separate the ground loop from the condenser side of the heat pumps. In this case, the heat exchanger between the two loops was modeled as ideal.)

Figure 1. Modeled system configuration, with optional equipment shown in dashed-line boxes

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89131.yaml
     source: 89131_images/image_000005_dfdc6e45320d3292d119206f58d662ff5512e0f2bdfadb83e8f7134872b1ae41.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 1. Schematic of the modeled packaged water-to-air GHP configuration: a ground loop with ground heat exchanger coupled through a water-water heat exchanger to a condenser loop that serves two zone water-to-air heat pumps, with an optional cooling tower drawn in a dashed box](89131_images/image_000005_dfdc6e45320d3292d119206f58d662ff5512e0f2bdfadb83e8f7134872b1ae41.png)

System schematic for the Packaged GHP measure, drawn as three stacked hydronic loops with supply and demand sides labeled at both ends of each loop and circulation pumps shown as circled symbols. The top loop is the ground loop, terminating in a Ground Heat Exchanger. It couples to the middle Condenser loop through a Water Water Heat Exchanger; the body text notes this heat exchanger is modeled as ideal. A Cooling Tower sits on the condenser loop inside a dashed orange box, marking it as optional auxiliary heat rejection used only when the user sizes the ground heat exchanger below the full cooling load. The condenser loop supplies two orange Water-to-air heat pump blocks, each containing a green Pre-heat coil, the electric coil that tempers outdoor air to the 50-55 degF minimum entering air temperature these coils require and that also serves as auxiliary heating when the borefield is sized below the full heating load. Each heat pump discharges into its own air loop: Air Loop 1 serving Zone 1, Air Loop 2 serving Zone 2. Blue arrows show flow direction. The two heat pumps are illustrative; every zone in the model gets its own water-to-air heat pump, and heating and cooling coils are configured never to run simultaneously.

