<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89131.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89131.md | section: 3.5  GHEDesigner Workflow | lines: 354-389 -->
## 3.5  GHEDesigner Workflow

GHEDesigner is a Python package for designing ground heat exchangers used with geothermal heat pump systems [15]. The GHP upgrade measures leverage GHEDesigner for sizing the vertical ground heat exchangers used in the ComStock models. GHEDesigner is called and runs within the GHP measures. Figure 3 shows the full ComStock GHP measure workflow. First, the GHP measure is applied, which replaces the existing system with one of the GHP configurations. An initial sizing run determines the annual loads the ground heat exchanger needs to supply. The ground loads are exported to GHEDesigner in the form of a JavaScript Object Notation (JSON) file. GHEDesigner runs calculations to determine the g-function, which is used to size the ground heat exchanger in the model. A final simulation is run with the ground heat exchanger sized to the full building load. Each step is described in more detail below.

Figure 3 . ComStock GHEDesigner workflow

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89131.yaml
     source: 89131_images/image_000007_abcd8e7d9e00daa760a617b2c2da2926e3038f6d0176b4445d5260d2d96baf2d.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 3. Flow diagram of the ComStock GHEDesigner workflow, showing the two-pass simulation in which an initial load calculation feeds borefield sizing and the returned g-function feeds the final simulation](89131_images/image_000007_abcd8e7d9e00daa760a617b2c2da2926e3038f6d0176b4445d5260d2d96baf2d.png)

Process flow diagram spanning a large horizontal arrow labeled ComStock simulation, showing that ground heat exchanger sizing is embedded in the ComStock run as a two-pass process. Reading left to right, the first box is Apply measure retrofitting existing system with GHP, feeding Initial load calculations. An arrow labeled hourly ground loads for borefield sizing runs down from the initial load calculation into the GHEDesigner Tool box at bottom center. GHEDesigner returns an arrow labeled g-function for ground heat exchanger, which feeds up into the Final simulation box at the right end. The figure makes clear that the borefield is not sized from a rule of thumb but from simulated hourly heating and cooling loads produced by a preliminary run of the retrofitted model, exported as a JSON file alongside borefield and soil property assumptions; GHEDesigner returns borehole count, borehole length and radius, ground properties, and g-function values, which re-enter the model before the annual simulation is rerun. Only that second run produces the results used for analysis.

First, the GHP measure is applied. As part of the GHP retrofit, a ground loop is added to the model where the ground heat exchanger will be installed. To properly size the ground heat exchanger, the GHEDesigner tool needs to know the building's hourly heating and cooling loads for the entire year. To achieve this, a temporary 'dummy' ground heat exchanger is added to the ground loop in the form of a PlantComponent:TemperatureSource object.

The temperature source object regulates the water supply temperature to meet the building demand for every hour of the annual simulation. In turn, this object outputs the hourly heating and cooling loads to be met by the ground heat exchanger. By passing the ground loads directly from the ComStock initial sizing run, we are inherently sizing the ground heat exchanger to meet the entire building load with the GHP. In other words, we are sizing to the larger of the heating or cooling loads. Other sizing approaches, such as sizing to the smaller load and providing supplemental heating or cooling, could be used to attempt to minimize the size of the borefield. However, this workflow currently sizes the heat pumps to meet the full building load. The hourly loads are exported to a JSON file, and the GHEDesigner Python package is called within the measure.

In addition to the hourly ground loads, the JSON file contains assumptions related to borefield and soil properties. Table B in Appendix B summarizes the GHEDesigner input assumptions used by the ComStock model and gives a brief description or justification of why that assumption was selected. Some of the inputs are GHEDesigner recommended defaults while others are modified from the default values for this application. Internal and external subject matter experts were consulted to ensure reasonable assumptions. In addition, the ComStock team worked closely with other ongoing GHP projects to align assumptions where possible across modeling efforts.

One important reminder is that ComStock is a representative model of the U.S. commercial building stock, not a model of specific buildings. GHP and borefield design can be site-specific and include soil properties, land constraints, etc. However, the ComStock model has limited geographic integrity below the county level and does not have site-specific data for every location to inform custom design choices. Therefore, some assumptions must be made more broadly across climate zones or nationally.

When the GHEDesigner tool receives the JSON file, it uses the properties and hourly loads to size the borefield and generate a g-function. Temperature response functions, known as gfunctions, are a computationally efficient method for simulating ground heat exchangers, used with GHP systems, either as part of a whole-building energy simulation or as part of a dedicated ground heat exchanger design tool [16]. GHEDesigner sends a JSON file back to the ComStock simulation containing the key parameters such as number of boreholes, borehole length and radius, ground properties, and g-function values. The ComStock measure then replaces the temporary 'dummy' ground heat exchanger object with an actual vertical ground heat exchanger object. The measure parses the information from the JSON and inputs it into the GroundHeatExchanger:Vertical object. The annual simulation is then rerun with the new configuration. This second annual run generates the results that are used for analysis. An example illustration of the full workflow is illustrated in Figure 4.

Figure 4. Example plant loop configuration showing location of ground loop and temperature source/vertical ground heat exchanger object

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89131.yaml
     source: 89131_images/image_000008_0fc30846bc042ca94f4316aa1f11308b0ed589c837ff31ab35b11b8a661f733a.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 4. Side-by-side OpenStudio plant loop diagrams for the initial load-calculation model and the final model, showing the three plant loops and the substitution of the vertical ground heat exchanger object for the temperature source object](89131_images/image_000008_0fc30846bc042ca94f4316aa1f11308b0ed589c837ff31ab35b11b8a661f733a.png)

Paired OpenStudio plant-loop diagrams showing the same three-loop topology before and after ground heat exchanger sizing, with the GHEDesigner tool drawn between them. Both panels show three plant loops, labeled down the left margin of the left panel: Plant Loop 1, Heat Pump to Borefield Heat Exchanger; Plant Loop 2, Heat Pump to Heat Exchanger; Plant Loop 3, Heat Exchanger to Heating Coil. Object types are annotated above each component: OS:PlantComponent:TemperatureSource, OS:HeatPump:PlantLoop:EIR:Heating (WSHP), OS:HeatExchanger:FluidToFluid, OS:Coil:Heating:Water (heating coils, in red), and OS:GroundHeatExchanger:Vertical. In the left panel the ground side is a Temp Source object, the temporary dummy heat exchanger used for the initial load-calculation run, which regulates supply water temperature to meet demand every hour and reports the resulting hourly ground loads. An arrow labeled Timeseries ground loads runs from the left panel into the central GHEDesigner box; an arrow labeled G-function runs from GHEDesigner into the right panel, where the Temp Source has been replaced by a Vertical Ground HX object. Supply and demand sides are marked on each loop.

