<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89131.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89131.md | section: 5.2  Stock Energy Impacts | lines: 444-472 -->
## 5.2  Stock Energy Impacts

The Packaged GHP upgrade demonstrates 11.7% total site energy savings (507 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 7). The measure was successfully applied to 56% of the ComStock floor area. The measure replaces all PSZ and packaged VAV systems with packaged GHPs, resulting in changes to several HVAC end uses:

- 53.2% stock heating natural gas savings (455.2 TBtu)
- -43.2% stock heating electricity savings ( -75.6 TBtu)
- 19.9% stock cooling electricity savings (132.6 TBtu)
- -58.9% stock pump electricity savings ( -25.1 TBtu)
- -4.3% stock fan electricity savings ( -22.4 TBtu).

Figure 7. Comparison of annual site energy consumption between the ComStock baseline and the Packaged GHP scenarios

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89131.yaml
     source: 89131_images/image_000011_80a0f2301db4eeb9691bb64e12beda65868998ea2f87564de671def145f0bdc7.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 7. Stacked column comparison of annual site energy consumption in TBtu by fuel type and end use, ComStock baseline (4338 TBtu) versus Packaged GHP (3831 TBtu), with segment values labeled](89131_images/image_000011_80a0f2301db4eeb9691bb64e12beda65868998ea2f87564de671def145f0bdc7.png)

Stock-level stacked column chart of annual site energy consumption in TBtu comparing the ComStock baseline against the Packaged GHP upgrade, with per-segment values printed inside the bands and column totals above: Baseline 4338 TBtu and Packaged GHP 3831 TBtu, a 507 TBtu (11.7%) reduction. The legend spans 17 fuel-and-end-use categories, from Heat Rejection and Heat Recovery Electricity through Pumps, Refrigeration, Exterior Lighting, the Water Systems categories (Other Fuel, District Heating, Natural Gas, Electricity), the Heating categories (Other Fuel, District Heating, Natural Gas, Electricity), Interior Lighting, Cooling (District Cooling, Electricity), Fans, and Interior Equipment (Natural Gas, Electricity). Labeled segments that change: Cooling Electricity falls from 667.3 to 534.7 (132.6 TBtu saved, 19.9%), Heating Electricity rises from 175.2 to 250.8 (a 75.6 TBtu increase, 43.2%), and Fans Electricity rises from 519.1 to 541.5 (22.4 TBtu, 4.3%). The large hatched red Heating Natural Gas band falls by 455.2 TBtu (53.2%), and Pumps Electricity rises by 25.1 TBtu (58.9%). Unaffected segments are identical in both columns: Interior Equipment Electricity 739.7, Interior Equipment Natural Gas 212.1, Interior Lighting Electricity 451.9. Total heating load across all fuels falls 37%.

Energy consumption is categorized both by fuel type and end use.

The Packaged GHP measure has the highest applicability of the three GHP configurations, with 56% of the stock floor area receiving the upgrade. This measure reduces stock-level natural gas heating by 53%, as to be expected since implementation of the Packaged GHP results in nearly full electrification of space heating in buildings for which it is applicable. The only exception to this is with warehouse spaces and retail entry spaces, which in the baseline PSZ systems do not get RTUs. Instead, they have either electric baseboard heating or gas unit heaters because they have small loads, are partially conditioned, and therefore do not require an RTU. This upgrade measure maintained the existing heating type in these spaces; therefore, space heating may not be 100% electrified if the existing building had gas unit heaters.

There is a 43% increase in electric heating, which is also to be expected when transitioning from gas heating to electric heating. Note that the magnitude of the site's gas space heating savings is much larger than the magnitude of the site's electric space heating increase. This is due to the same space heating load being met more efficiently with a heat pump (heating COP between 3.4 and 4.6) relative to the existing gas or electric coils (efficiency 0.8-1). As a result, the total heating load across all heating fuels decreased by 37%, which contributes substantially to the total site energy savings of 12%. However, note that site energy savings is not a comprehensive assessment of other notable considerations such as source energy savings, energy costs, greenhouse gas emissions, or peak demand.

We also notice cooling savings of 20% as a result of the higher efficiency performance of heat pump RTUs compared with traditional RTUs. The pumps end use, while they make up a small portion of the total stock energy, experienced a 59% increase due to the pumping demands of the ground and condenser loops of the GHP system. Fan energy experienced a slight increase in energy as well. This could be explained by the fact that the average number of unmet cooling hours across the stock decreased by approximately 50% from the baseline to the Packaged GHP upgrade. Therefore, the fans could be operating more because they are meeting the cooling load better in the upgrade scenario. In addition, the reduced supply temperatures of the GHP system can result in higher flow rates and thus, increased fan and pumping requirements.

