<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89131.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/89131.md | section: 5.4  Site Energy Savings Distributions | lines: 492-522 -->
## 5.4  Site Energy Savings Distributions

This section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as they do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.

Figure 9 shows the percent savings distributions of the baseline ComStock models versus the Packaged GHP upgrade by end use and fuel type for applicable models. In other words, each data point in the distribution represents the percent energy savings between a baseline ComStock model and the corresponding upgrade model with measures applied.

Natural gas heating and other fuel heating show nearly 100% savings in most buildings. However, as discussed previously, warehouse storage and retail entry spaces with baseline gas unit heaters were not impacted by this upgrade, resulting in less than 100% natural gas savings in some buildings. Some buildings show low natural gas savings (&lt;50%). Upon further investigation, it was found that these were exclusively warehouse models, in which the storage spaces that were not applicable by the upgrade can take up a large portion of the building area and load. Therefore, if the Packaged GHP upgrade was only applied to spaces representing 20% of the floor area, and the remaining 80% of the building remained with gas unit heaters, the percentage of natural gas heating savings will appear low.

Electric heating savings are in the range of 30%-70% for most buildings. It is important to note that this plot only shows buildings that started out with some amount of electric heating, most commonly buildings with 'PSC-AC with electric coil' systems. Buildings that started with 100% natural gas heating would have an infinite increase in electric heating and are not shown on this plot. Therefore, the 30%-70% electric heating savings can be attributed to swapping out electric resistance heating with heat pumps with a heating COP of 3-5. Some buildings show very negative electric heating savings. This represents buildings that started out with mostly gas heating but a small portion of electric baseboards; they therefore show a large increase in electric heating when electrifying most of the heating load.

Cooling energy in applicable buildings decreased by an average of 30%-40% as a result of replacing existing direct-expansion cooling systems with more efficient heat pumps. A small number of buildings experienced cooling penalties, and upon investigation, it was determined to be mainly warehouses again. Because warehouses typically have low cooling loads to begin with, the percentage savings is very sensitive to small changes in magnitude.

Pump energy increased by more than 40% in most buildings due to the added pumping demands of a vertical GHP system. Pumps represent a relatively small percentage of the overall stock energy (&lt;2%), so the high percent savings can be misleading. Fan electricity increased in some buildings and decreased in others, but the average change across all buildings was less than 1%. Upon investigation, the buildings with very positive or negative changes in fan energy were warehouses. Once again, this is because warehouses have small fan loads to begin with, so a small change in magnitude results in very high percentage changes.

The heat recovery end use showed nontrivial percentage changes. However, this is solely based on the changes causing existing heat recovery systems to run more or less than they did before the upgrade. The magnitude of this end use is minimal compared to total building energy usage.

Minimal or no differences are observed for service water heating systems, refrigeration, interior lighting, and interior equipment, as these systems are not directly impacted by the upgrade package. However, some buildings show minor changes due only to subtle differences in ambient air temperature that affect the operation of these systems.

Figure 9. Percent site energy savings distribution for ComStock models with the Packaged GHP scenario applied by end use and fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89131.yaml
     source: 89131_images/image_000013_186fd97d65fc96afe6fc26123025700cd6810590ad92705eb372a6495078bf57.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 9. Violin plot distributions of percent site energy savings across applicable ComStock models for the Packaged GHP upgrade, one row per end use and fuel type with model counts, on an x-axis from -160% to 100%](89131_images/image_000013_186fd97d65fc96afe6fc26123025700cd6810590ad92705eb372a6495078bf57.png)

Violin plot panel titled Upgrade 02: Packaged GHP (unweighted), showing the distribution of percent site energy savings across individual applicable ComStock models, one horizontal violin with an inner box plot per end-use-and-fuel category. The x-axis runs from -160 to 100 percent savings with a vertical reference line at zero; positive is savings, negative is a consumption increase. Rows top to bottom with model counts: Other Fuel Water Systems (n=43), Other Fuel Heating (n=302), Natural Gas Water Systems (n=1570), Natural Gas Heating (n=5011), Electricity Water Systems (n=1378), Electricity Refrigeration (n=776), Electricity Pumps (n=7368), Electricity Heating (n=7336), Electricity Heat Recovery (n=205), Electricity Fans (n=6960), Electricity Cooling (n=7368). Natural Gas Heating and Other Fuel Heating are compressed against the 100% edge (near-complete space heating electrification), with a thin tail of low-savings warehouse models whose unconditioned storage retains gas unit heaters. Electricity Heating centers around 30% to 70% savings with a long negative tail. Electricity Cooling averages 30% to 40% savings. Electricity Pumps is far left, most models worse than -40%. Electricity Fans straddles zero, average change under 1%. Water systems, refrigeration and lighting barely move.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

