<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89131.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89131.md | section: 5.5  Peak Impacts | lines: 523-552 -->
## 5.5  Peak Impacts

Figure 10 shows the impact of the Packaged GHP upgrade on seasonal peak hours. The winter peak is shifted earlier in the day as morning electric heating now has more influence on peak load in winter. The summer and shoulder peaks move slightly later in the day. Because the efficiency of the new GHP system is no longer dependent on outdoor air temperature, as is the case with the direct-expansion cooling systems in the baseline, we may expect the coolingdominated peaks to change timing slightly with the new systems.

Figure 10. Maximum daily peak timing by season between the baseline and the Packaged GHP scenarios

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89131.yaml
     source: 89131_images/image_000014_b26370134d980c3f132dc9ac08b0ed685827e503a9817c49c8aeee0148d01c4b.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 10. Box-and-whisker comparison of the hour of day at which the maximum daily electricity peak occurs, baseline versus Packaged GHP, in three stacked panels for summer, winter, and shoulder seasons](89131_images/image_000014_b26370134d980c3f132dc9ac08b0ed685827e503a9817c49c8aeee0148d01c4b.png)

Three stacked box-and-whisker panels, labeled summer, winter, and shoulder, comparing when the maximum daily electricity peak occurs for the ComStock baseline versus the Packaged GHP upgrade. Each panel has two rows under an Upgrade Name axis, Baseline and Packaged GHP, plotted against a shared x-axis of Maximum Daily Peak Timing by Season (Hour of Day) running 0 to 24. In all three seasons the interquartile boxes sit in the late morning to mid-afternoon window, roughly hours 10 through 15, with long whiskers stretching from the early morning into the evening and scattered outlier points near hour 22 and beyond. Baseline and upgrade distributions are similar in shape, so the effect is a shift in central tendency rather than a restructuring of peak timing. The body text reports that the winter peak moves earlier in the day because morning electric heating gains influence over winter peak load once heating is electrified, while the summer and shoulder peaks move slightly later, attributed to the ground-coupled heat pump's efficiency no longer tracking outdoor air temperature the way the baseline direct-expansion cooling equipment did.

Figure 11 shows the impact of the Packaged GHP upgrade on seasonal peak intensity for the median building. As shown, summer peaks are reduced across all climate zones due to the reductions in cooling as a result of the more efficient heat pump. In most climate zones except Subarctic, the median summer peak intensity was reduced by 19%-27%. Winter peaks in heating-dominated climates (Cold, Very Cold) experienced a 17%-22% increase due to the electrification of the heating load. In cooling-dominated and moderate climates, the peak intensity was reduced by up to 12%. This is because heating is generally not as big a driver of the winter peak in these climates, so the HVAC efficiency improvements outweighed the added heating load.

In shoulder seasons, the peak intensity was reduced across all climates by 9%-17% due to the HVAC efficiency improvements of the GHPs. In the Subarctic climate zone, there was no change in winter or shoulder peak in the median building, but there was a very small sample size for this climate. In addition, the subarctic climate does not have any days in the year that are considered 'summer,' which is why this part of the graph is blank.

Figure 11. Maximum daily peak intensity by season between the baseline and Packaged GHP scenarios

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89131.yaml
     source: 89131_images/image_000015_e24e915e8c26fe2870566bcb628f55a82ede31090409d0045cad5b17e36d88d6.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 11. Horizontal bar chart of median electricity peak intensity in W/ft2 for the baseline and Packaged GHP scenarios, broken out by climate zone in rows and by season in three column panels (summer, winter, shoulder)](89131_images/image_000015_e24e915e8c26fe2870566bcb628f55a82ede31090409d0045cad5b17e36d88d6.png)

Small-multiple horizontal bar chart of median electricity peak intensity in watts per square foot, with rows grouped by climate zone and, within each zone, a Baseline bar above a Packaged GHP bar. Three column panels give Median Summer Elect. Peak W/ft2, Median Winter Elect. Peak W/ft2, and Median Shoulder Elect. Peak W/ft2, each with values printed at the bar ends. Climate zone rows top to bottom: Hot-Humid, Hot-Dry, Marine, Mixed-Dry, Mixed-Humid, Cold, Very Cold, Subarctic. Summer peaks fall in every zone because the heat pumps cool more efficiently; Hot-Humid is the largest and clearest case, dropping from 3.8 to 3.0 W/ft2, and the body text gives 19% to 27% median reductions in all zones except Subarctic. The Subarctic summer panel is blank because that zone has no days classified as summer. In winter the heating-dominated Cold and Very Cold zones show a 17% to 22% increase in peak intensity from the added electric heating load, while cooling-dominated and moderate zones fall by up to 12% because HVAC efficiency gains outweigh the added heating. Shoulder-season peaks fall 9% to 17% in every zone. Subarctic winter and shoulder medians are unchanged, on a very small sample.

