<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89131.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89131.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89131.md | section: Appendix B. Ground Temperatures and Soil Conductivity Assumptions | lines: 609-667 -->
## Appendix B. Ground Temperatures and Soil Conductivity Assumptions

Table B-1. Summary of GHEDesigner Input Assumptions

| Input (Units):                                                 | Notes/Comments (based on subject matter expert input and GHEDesigner recommended defaults):                                                                                                               | ComStock Model Assumptions:                                                                                                     |
|----------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------|
| Borehole diameter (meters)                                     | Often drilled with 6' drilling equipment, so 6' or 15 cm are common values.                                                                                                                               | 0.15                                                                                                                            |
| Borehole burial depth (meters)                                 | This can be anywhere from 2-10 ft, depending on how deep the header piping is when connecting to the boreholes. 2m is a commonly used value.                                                              | 2.0                                                                                                                             |
| Pipe inner/outer radius (meters)                               | 3/4', 1', and 1-1/4' standard dimension ratio (SDR)-11 high-density polyethylene (HDPE) piping is what is typically used. SDR = ratio of outer diameter to thickness of walls. HDPE dimension guide: [18] | 0.032                                                                                                                           |
| Pressure rating                                                | SDR-11 pressure rating for the commonly used HDPE pipe. [18]                                                                                                                                              | SDR-11                                                                                                                          |
| Pipe conductivity (w/m- K)                                     | Unless using a thermally enhanced pipe, the value for conductivity is typically 0.4 W/m-K.                                                                                                                | 0.4                                                                                                                             |
| Pipe volumetric heat capacity (J/K-m 3 )                       | 1,500,000 J/K-m 3 is common.                                                                                                                                                                              | 1,542,000                                                                                                                       |
| Pipe spacing (meters)                                          | Distance between the pipes within the borehole. Assume placed evenly within the borehole.                                                                                                                 | 0.0323                                                                                                                          |
| Pipe roughness                                                 | HDPE is smooth, so 1e-6 m is a common value.                                                                                                                                                              | 0.000001                                                                                                                        |
| Soil thermal conductivity (W/m-K)                              | Varies by location. Distributions of soil conductivity values were generated for each climate zone and applied to the model. See Figure B-1 for distributions.                                            | Uses the SMU Geothermal Laboratory dataset. [19] Soil conductivity varies by climate zone using distributions from the dataset. |
| Soil volumetric heat capacity (J/K-m 3 )                       | Typical 1.3-2.8 M/K-m 3 for unconsolidated ground material [20]                                                                                                                                           | 2,343,493                                                                                                                       |
| Soil temperature (undisturbed) (C)                             | Varies by location and can be determined from already-developed models and datasets. See Table B-2.                                                                                                       | Using average undisturbed ground temperature by climate zone. [21]                                                              |
| Grout conductivity. (W/m-K)                                    | 1 W/m-K is common. Not assuming thermally enhanced grouts.                                                                                                                                                | 1.3                                                                                                                             |
| Grout volumetric heat capacity (J/K-m 3 )                      | 3.9e6 is a common value.                                                                                                                                                                                  | 3,901,000                                                                                                                       |
| Antifreeze mixture type                                        | Propylene glycol most commonly used. Antifreeze concentration: only as much as is needed to prevent freezing; 10-20% would be normal.                                                                     | 20% propylene glycol                                                                                                            |
| Max/min ground heat exchanger exiting fluid temperature (degC) | Should be based on practical limits of heat pump operating ranges. For cooling dominated applications, 5-35°C is generally appropriate. In heating applications, bottom limit could be lowered to -5°C.   | Min = 5.0 Max = 35.0                                                                                                            |

| Input (Units):                                                                      | Notes/Comments (based on subject matter expert input and GHEDesigner recommended defaults):                                                                                                                 | ComStock Model Assumptions:   |
|-------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------|
| Polygonal area to fill, or specified ground heat exchanger shape, or unconstrained. | ComStock does not contain any data around land area/shape, therefore these will be unconstrained, meaning the field is allowed to grow as big as is needed to meet the loads without any shape constraints. | Unconstrained, near square    |
| Max/min borehole depth. (meters)                                                    | The tool will initially use the max depth to compute the number of boreholes required, then adjust the depth to meet the design temperatures.                                                               | Min = 60 Max = 135            |

Table B-2. Average Undisturbed Ground Temperatures by IECC 2012 Climate Zone According to the Simplified Design Model and Site Locations [21]

| 2012 IECC Climate zone   |   Annual average undisturbed ground temperature (C) |
|--------------------------|-----------------------------------------------------|
| 1A                       |                                                25.9 |
| 2A                       |                                                20.9 |
| 2B                       |                                                25.0 |
| 3A                       |                                                17.9 |
| 3B                       |                                                19.7 |
| 3C                       |                                                17.0 |
| 4A                       |                                                14.7 |
| 4B                       |                                                16.3 |
| 4C                       |                                                13.3 |
| 5A                       |                                                11.5 |
| 5B                       |                                                12.9 |
| 6A                       |                                                 9.0 |
| 6B                       |                                                 9.3 |
| 7A                       |                                                 7.0 |
| 7AK                      |                                                 5.4 |
| 7B                       |                                                 6.5 |
| 8AK                      |                                                 2.3 |

Figure B-1. Soil Conductivity Distributions by Climate Zone (W/m-K)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89131.yaml
     source: 89131_images/image_000017_e53e2b6cb747db6e39dfafe136a8c7a2cf8b80730fd1e53734e329b474706e72.png
     method: vision-description
     described: 2026-08-20 -->

![Figure B-1. Grid of 17 histograms showing the distribution of soil thermal conductivity in W/m-K among ComStock model samples, one panel per IECC 2012 climate zone from 1A through 8AK](89131_images/image_000017_e53e2b6cb747db6e39dfafe136a8c7a2cf8b80730fd1e53734e329b474706e72.png)

Grid of 17 small histograms, one per IECC 2012 climate zone, showing how soil thermal conductivity is distributed across the ComStock sample within each zone. Panels are titled Climate Zone: 1A, 2A, 2B, 3A, 3B, 3C, 4A, 4B, 4C, 5A, 5B, 6A, 6B, 7A, 7AK, 7B, and 8AK. Each shares an x-axis of Thermal Conductivity (W/m-k) from 0 to 4 but has its own y-axis of Samples, so bar heights are not comparable between panels. Sample counts differ by orders of magnitude: 2A and 5A peak near 5,000-6,000 models, 3A and 3B in the low thousands, while 1A, 3C, 4C, 7A, 7AK, 7B, and 8AK hold only tens. Most zones are strongly unimodal with a sharp mode just below 2.0 W/m-K and mass concentrated between about 1.5 and 2.5 W/m-K. Zone 7B is the clear exception, distinctly bimodal with a large group near 0.5 to 1.0 W/m-K and a second group near 2.0 to 2.5 W/m-K. Zones 2B and 3C show broader, flatter left shoulders. Soil conductivity is drawn from the SMU Geothermal Laboratory dataset and is a GHEDesigner input that drives required borefield length, so these distributions govern how much ground heat exchanger each model receives.
